
OS:Version,
  {b9480397-cca1-4e63-84f1-ab896d518737}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Material,
  {1926761c-4eca-4ec6-8fac-36b51c50d2d0}, !- Handle
  Std Wall Mat,                           !- Name
  MediumSmooth,                           !- Roughness
  0.2,                                    !- Thickness {m}
  0.8,                                    !- Conductivity {W/m-K}
  2200,                                   !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {0dcb742d-6be1-436b-9af3-4a4ac300b8c0}, !- Handle
  Std Roof Insulation,                    !- Name
  MediumSmooth,                           !- Roughness
  0.25,                                   !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {61e5683f-5cb5-4797-b5db-917fdb04328b}, !- Handle
  Std Floor Mat,                          !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {728e5502-7c89-464d-af6c-e154ce96e751}, !- Handle
  Std Door Mat,                           !- Name
  Smooth,                                 !- Roughness
  0.045,                                  !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1200;                                   !- Specific Heat {J/kg-K}

OS:WindowMaterial:SimpleGlazingSystem,
  {804ca08e-a86b-4155-8dcf-9373ffae0419}, !- Handle
  Std Simple Glazing,                     !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:Construction,
  {3a92d4a9-503e-4134-930b-ef68e7f2c00f}, !- Handle
  Std Exterior Wall,                      !- Name
  ,                                       !- Surface Rendering Name
  {1926761c-4eca-4ec6-8fac-36b51c50d2d0}; !- Layer 1

OS:Construction,
  {b113a58e-381e-4604-a708-b99091a6c3a6}, !- Handle
  Std Roof,                               !- Name
  ,                                       !- Surface Rendering Name
  {0dcb742d-6be1-436b-9af3-4a4ac300b8c0}; !- Layer 1

OS:Construction,
  {1f16d07e-141b-4d43-b9c0-47d2fac8f3d5}, !- Handle
  Std Floor,                              !- Name
  ,                                       !- Surface Rendering Name
  {61e5683f-5cb5-4797-b5db-917fdb04328b}; !- Layer 1

OS:Construction,
  {aeeaca91-104d-4bb2-9f7b-3a115359f0a3}, !- Handle
  Std Window,                             !- Name
  ,                                       !- Surface Rendering Name
  {804ca08e-a86b-4155-8dcf-9373ffae0419}; !- Layer 1

OS:Construction,
  {a353a77a-b0e6-499f-b890-69da452e911c}, !- Handle
  Std Door,                               !- Name
  ,                                       !- Surface Rendering Name
  {728e5502-7c89-464d-af6c-e154ce96e751}; !- Layer 1

OS:DefaultSurfaceConstructions,
  {da2ed379-c66b-4102-8a71-dbb567cf1f01}, !- Handle
  Default Surface Constructions 1,        !- Name
  {1f16d07e-141b-4d43-b9c0-47d2fac8f3d5}, !- Floor Construction Name
  {3a92d4a9-503e-4134-930b-ef68e7f2c00f}, !- Wall Construction Name
  {b113a58e-381e-4604-a708-b99091a6c3a6}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {741d7c9a-0466-4975-8cb3-bd02206abb83}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {aeeaca91-104d-4bb2-9f7b-3a115359f0a3}, !- Fixed Window Construction Name
  {aeeaca91-104d-4bb2-9f7b-3a115359f0a3}, !- Operable Window Construction Name
  {a353a77a-b0e6-499f-b890-69da452e911c}, !- Door Construction Name
  {aeeaca91-104d-4bb2-9f7b-3a115359f0a3}, !- Glass Door Construction Name
  {a353a77a-b0e6-499f-b890-69da452e911c}, !- Overhead Door Construction Name
  {aeeaca91-104d-4bb2-9f7b-3a115359f0a3}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {47033c94-5e31-41c7-8e3d-7960acdf2d0d}, !- Handle
  Default Construction Set,               !- Name
  {da2ed379-c66b-4102-8a71-dbb567cf1f01}, !- Default Exterior Surface Constructions Name
  {da2ed379-c66b-4102-8a71-dbb567cf1f01}, !- Default Interior Surface Constructions Name
  {da2ed379-c66b-4102-8a71-dbb567cf1f01}, !- Default Ground Contact Surface Constructions Name
  {741d7c9a-0466-4975-8cb3-bd02206abb83}, !- Default Exterior SubSurface Constructions Name
  {741d7c9a-0466-4975-8cb3-bd02206abb83}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:Building,
  {56b5f8f0-b0c0-4ea8-91a5-098e24954792}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {47033c94-5e31-41c7-8e3d-7960acdf2d0d}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:BuildingStory,
  {3b3afe0d-4f7d-499b-b8a8-4cc3c3ba1825}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {8e230652-1b6b-4b21-a1b5-aaf018d5618f}, !- Handle
  Retail Tenant Type;                     !- Name

OS:SpaceType,
  {b75aa367-4401-41ea-84a6-679d6e7e305e}, !- Handle
  Corridor Type;                          !- Name

OS:Space,
  {00b114c7-7a26-4995-89e2-404504a19fd5}, !- Handle
  Tenant-1,                               !- Name
  {8e230652-1b6b-4b21-a1b5-aaf018d5618f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3b3afe0d-4f7d-499b-b8a8-4cc3c3ba1825}, !- Building Story Name
  {30dd4076-86a0-403b-8f22-43d6fb3c6cee}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4ce13d9b-ae98-4d7a-95ca-86d258dee620}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {00b114c7-7a26-4995-89e2-404504a19fd5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55acb73f-158e-436a-a5d2-c3eb67591022}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00b114c7-7a26-4995-89e2-404504a19fd5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c44d3f2a-b1e4-4cf0-9159-cac53a8826da}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00b114c7-7a26-4995-89e2-404504a19fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64e5a1c2-7f78-4b80-8c84-c6cab71a972a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  9, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14223cd7-a1e6-4856-991e-93ed2f07ea20}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00b114c7-7a26-4995-89e2-404504a19fd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87f336a2-8930-489a-8b32-df7b19c0bfdf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70bcb16d-22f4-4cc5-a041-c7bc096466bf}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00b114c7-7a26-4995-89e2-404504a19fd5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d225617-9aff-4ce9-84fb-179aa3f6dda3}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00b114c7-7a26-4995-89e2-404504a19fd5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  9, 8, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 8, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {74d11470-577d-4a47-9c72-7a8c35d483ba}, !- Handle
  Tenant-2,                               !- Name
  {8e230652-1b6b-4b21-a1b5-aaf018d5618f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3b3afe0d-4f7d-499b-b8a8-4cc3c3ba1825}, !- Building Story Name
  {88362319-881e-401e-9589-78dfe06fdda9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {96b3dbdd-6c63-4a0e-9862-0979bde9c832}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74d11470-577d-4a47-9c72-7a8c35d483ba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  9, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  18, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87f336a2-8930-489a-8b32-df7b19c0bfdf}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d11470-577d-4a47-9c72-7a8c35d483ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14223cd7-a1e6-4856-991e-93ed2f07ea20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  9, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60712c3a-2121-40c3-a185-3fce399a7e09}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d11470-577d-4a47-9c72-7a8c35d483ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c91d7ce-fbce-47f3-bdb0-2525813845b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  9, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {477e916d-b359-42e5-a0b0-7255ba21b6b6}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d11470-577d-4a47-9c72-7a8c35d483ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5295b212-fad0-4941-ad9d-505c925c15d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b90488a-fb1a-4dce-83b0-9709cbf04b3c}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74d11470-577d-4a47-9c72-7a8c35d483ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  9, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  18, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a500c714-b087-47c2-a2da-e61f0f2e1faf}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74d11470-577d-4a47-9c72-7a8c35d483ba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  9, 8, 4,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {69c5f67f-7c94-4e77-aa90-5c6050cb8d25}, !- Handle
  Tenant-3,                               !- Name
  {8e230652-1b6b-4b21-a1b5-aaf018d5618f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3b3afe0d-4f7d-499b-b8a8-4cc3c3ba1825}, !- Building Story Name
  {c9ed7a38-0715-49da-b6b9-b68b2b58fd78}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {8b4c241d-8225-4a7c-8656-cc31d06773a6}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69c5f67f-7c94-4e77-aa90-5c6050cb8d25}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  18, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  27, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  27, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5295b212-fad0-4941-ad9d-505c925c15d0}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c5f67f-7c94-4e77-aa90-5c6050cb8d25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {477e916d-b359-42e5-a0b0-7255ba21b6b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e395480-e6cc-4cd6-ac8e-d44b74f9c900}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c5f67f-7c94-4e77-aa90-5c6050cb8d25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bfe97d2-75b3-40f2-8e3d-d4cb1d3fe2ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  27, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58384535-b05e-4c38-8cb7-f93cba2db3bb}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c5f67f-7c94-4e77-aa90-5c6050cb8d25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9215b7db-ad55-4bc1-816c-e0e328d9959a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  27, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  27, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  27, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a26bf69-1f2f-4200-93d6-ed4b8eafe199}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c5f67f-7c94-4e77-aa90-5c6050cb8d25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  27, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5335b008-f0a6-4717-9f93-adc32a60fe72}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69c5f67f-7c94-4e77-aa90-5c6050cb8d25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  27, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  18, 8, 4,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d3788692-47e9-4ced-84b2-60cff2cea257}, !- Handle
  Tenant-4,                               !- Name
  {8e230652-1b6b-4b21-a1b5-aaf018d5618f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3b3afe0d-4f7d-499b-b8a8-4cc3c3ba1825}, !- Building Story Name
  {b5308d04-009f-4373-a41c-316941880046}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ce318209-d95e-4912-b850-6824dadb966a}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d3788692-47e9-4ced-84b2-60cff2cea257}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  27, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9215b7db-ad55-4bc1-816c-e0e328d9959a}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3788692-47e9-4ced-84b2-60cff2cea257}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58384535-b05e-4c38-8cb7-f93cba2db3bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  27, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  27, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  27, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e72a92b-d6c5-4cab-95ea-a6a6aac24f90}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3788692-47e9-4ced-84b2-60cff2cea257}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4ead577-c7bc-4d73-903e-6e6b5f39d269}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  27, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  27, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53a79c03-9fd0-4c19-973e-5c21e5901e35}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3788692-47e9-4ced-84b2-60cff2cea257}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  36, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  36, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a98f13f4-4da1-4be1-9d79-cce0e20b8565}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3788692-47e9-4ced-84b2-60cff2cea257}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  27, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  27, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0993e6f5-288e-4f23-89f4-7aff50a2416b}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3788692-47e9-4ced-84b2-60cff2cea257}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  36, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  27, 8, 4,                               !- X,Y,Z Vertex 3 {m}
  27, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ec6f1600-2816-4c14-8be8-e164cc084db6}, !- Handle
  Service-Corridor,                       !- Name
  {b75aa367-4401-41ea-84a6-679d6e7e305e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3b3afe0d-4f7d-499b-b8a8-4cc3c3ba1825}, !- Building Story Name
  {33bee66b-d6ce-4c94-a733-41719f35bdb7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {7bf5fa2c-0dbd-44ec-aeba-7aa06fe06f2e}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ec6f1600-2816-4c14-8be8-e164cc084db6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  36, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  36, 8, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {185bc320-94f6-48bc-b61e-46bbcc433d9d}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec6f1600-2816-4c14-8be8-e164cc084db6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 12, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39760ea4-9e7e-488d-a124-07750fa6d545}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec6f1600-2816-4c14-8be8-e164cc084db6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  36, 12, 4,                              !- X,Y,Z Vertex 2 {m}
  36, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 12, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0a9bb41-0718-4f5d-a937-de787749c661}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec6f1600-2816-4c14-8be8-e164cc084db6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 12, 4,                              !- X,Y,Z Vertex 1 {m}
  36, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 12, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64e5a1c2-7f78-4b80-8c84-c6cab71a972a}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec6f1600-2816-4c14-8be8-e164cc084db6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c44d3f2a-b1e4-4cf0-9159-cac53a8826da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86411256-be83-42f5-916e-b097d4ebee75}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec6f1600-2816-4c14-8be8-e164cc084db6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  36, 12, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 12, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c91d7ce-fbce-47f3-bdb0-2525813845b2}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec6f1600-2816-4c14-8be8-e164cc084db6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60712c3a-2121-40c3-a185-3fce399a7e09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  9, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  18, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bfe97d2-75b3-40f2-8e3d-d4cb1d3fe2ff}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec6f1600-2816-4c14-8be8-e164cc084db6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e395480-e6cc-4cd6-ac8e-d44b74f9c900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  27, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  27, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4ead577-c7bc-4d73-903e-6e6b5f39d269}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec6f1600-2816-4c14-8be8-e164cc084db6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e72a92b-d6c5-4cab-95ea-a6a6aac24f90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  27, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  36, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  36, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {30dd4076-86a0-403b-8f22-43d6fb3c6cee}, !- Handle
  Tenant-1 TZ,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {859d03b4-21a1-40a8-8372-a91a4a4032d3}, !- Zone Air Inlet Port List
  {0ac57d59-f560-484a-a5c5-bb4519f270de}, !- Zone Air Exhaust Port List
  {dd1e38a4-cda6-4c82-806c-3fe3fb4df344}, !- Zone Air Node Name
  {0b1cad43-9ecd-4dc3-9e47-d81e0406d075}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ecd4308-407c-4c10-bf5a-5a2cb7be6d2e}, !- Handle
  Node 1,                                 !- Name
  {dd1e38a4-cda6-4c82-806c-3fe3fb4df344}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd1e38a4-cda6-4c82-806c-3fe3fb4df344}, !- Handle
  {30dd4076-86a0-403b-8f22-43d6fb3c6cee}, !- Source Object
  11,                                     !- Outlet Port
  {9ecd4308-407c-4c10-bf5a-5a2cb7be6d2e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {859d03b4-21a1-40a8-8372-a91a4a4032d3}, !- Handle
  {30dd4076-86a0-403b-8f22-43d6fb3c6cee}, !- HVAC Component
  {e19a7137-b69a-4390-ba4a-fdaf964fc206}; !- Port 1

OS:PortList,
  {0ac57d59-f560-484a-a5c5-bb4519f270de}, !- Handle
  {30dd4076-86a0-403b-8f22-43d6fb3c6cee}; !- HVAC Component

OS:PortList,
  {0b1cad43-9ecd-4dc3-9e47-d81e0406d075}, !- Handle
  {30dd4076-86a0-403b-8f22-43d6fb3c6cee}, !- HVAC Component
  {4746257e-13e8-43a1-999f-ebd8b717bf47}; !- Port 1

OS:Sizing:Zone,
  {b5c91fcf-5a1c-4704-b0f8-423bb81e3b05}, !- Handle
  {30dd4076-86a0-403b-8f22-43d6fb3c6cee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cdd45d7f-efad-4a21-9a9f-064359b17674}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {30dd4076-86a0-403b-8f22-43d6fb3c6cee}; !- Thermal Zone

OS:AirLoopHVAC,
  {0b562702-6a6d-472d-acef-761faffe7021}, !- Handle
  Tenant-1 RTU,                           !- Name
  ,                                       !- Controller List Name
  {860d2ef7-17b2-4993-afde-f84a96d0cfc8}, !- Availability Schedule
  {3c3cd41b-ead3-4855-b4d6-6cd231a30409}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {83861211-776c-41b4-85e5-64ba31572261}, !- Supply Side Inlet Node Name
  {a76d3b7a-68cc-49b6-af50-ccda742c9ceb}, !- Demand Side Outlet Node Name
  {b69eea35-c980-4ef2-98e1-17441d5fba21}, !- Demand Side Inlet Node A
  {a3e1a718-52d8-45f3-880c-54af4e6dbcae}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d582a786-5d6e-4f77-9f26-43e3a095dc72}, !- Demand Mixer Name
  {d80f3ad9-aeeb-41ef-9313-6cc4d330c349}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1ef2af0a-27e8-4edd-a866-103d452e5b4a}, !- Handle
  Node 2,                                 !- Name
  {83861211-776c-41b4-85e5-64ba31572261}, !- Inlet Port
  {a39eecb4-6f3a-402d-875a-2b6b7070937c}; !- Outlet Port

OS:Node,
  {300e21b7-bd80-496c-9b95-4aa03d3676d9}, !- Handle
  Node 3,                                 !- Name
  {a39eecb4-6f3a-402d-875a-2b6b7070937c}, !- Inlet Port
  {a3e1a718-52d8-45f3-880c-54af4e6dbcae}; !- Outlet Port

OS:Connection,
  {83861211-776c-41b4-85e5-64ba31572261}, !- Handle
  {0b562702-6a6d-472d-acef-761faffe7021}, !- Source Object
  9,                                      !- Outlet Port
  {1ef2af0a-27e8-4edd-a866-103d452e5b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a39eecb4-6f3a-402d-875a-2b6b7070937c}, !- Handle
  {1ef2af0a-27e8-4edd-a866-103d452e5b4a}, !- Source Object
  3,                                      !- Outlet Port
  {300e21b7-bd80-496c-9b95-4aa03d3676d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3e1a718-52d8-45f3-880c-54af4e6dbcae}, !- Handle
  {300e21b7-bd80-496c-9b95-4aa03d3676d9}, !- Source Object
  3,                                      !- Outlet Port
  {0b562702-6a6d-472d-acef-761faffe7021}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7e2d1092-ced8-4c7a-a30c-1c26125e152b}, !- Handle
  Node 4,                                 !- Name
  {b69eea35-c980-4ef2-98e1-17441d5fba21}, !- Inlet Port
  {8cf5953e-e89c-446e-8f43-1e157d5f4027}; !- Outlet Port

OS:Node,
  {b53a4e4c-684a-46d8-883e-05b6d9c1d66b}, !- Handle
  Node 5,                                 !- Name
  {514433aa-6829-446f-ad95-9dbe8a262ff8}, !- Inlet Port
  {a76d3b7a-68cc-49b6-af50-ccda742c9ceb}; !- Outlet Port

OS:Node,
  {02ebae84-3b7a-4368-a7e7-8e26e560970f}, !- Handle
  Node 6,                                 !- Name
  {a930ae00-4468-4508-8d9a-61985c02d9ef}, !- Inlet Port
  {e19a7137-b69a-4390-ba4a-fdaf964fc206}; !- Outlet Port

OS:Connection,
  {b69eea35-c980-4ef2-98e1-17441d5fba21}, !- Handle
  {0b562702-6a6d-472d-acef-761faffe7021}, !- Source Object
  11,                                     !- Outlet Port
  {7e2d1092-ced8-4c7a-a30c-1c26125e152b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a76d3b7a-68cc-49b6-af50-ccda742c9ceb}, !- Handle
  {b53a4e4c-684a-46d8-883e-05b6d9c1d66b}, !- Source Object
  3,                                      !- Outlet Port
  {0b562702-6a6d-472d-acef-761faffe7021}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d80f3ad9-aeeb-41ef-9313-6cc4d330c349}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {8cf5953e-e89c-446e-8f43-1e157d5f4027}, !- Inlet Node Name
  {a930ae00-4468-4508-8d9a-61985c02d9ef}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d582a786-5d6e-4f77-9f26-43e3a095dc72}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {514433aa-6829-446f-ad95-9dbe8a262ff8}, !- Outlet Node Name
  {9112f5db-b929-45f1-96fd-0309fb09f02b}; !- Inlet Node Name 1

OS:Connection,
  {8cf5953e-e89c-446e-8f43-1e157d5f4027}, !- Handle
  {7e2d1092-ced8-4c7a-a30c-1c26125e152b}, !- Source Object
  3,                                      !- Outlet Port
  {d80f3ad9-aeeb-41ef-9313-6cc4d330c349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a930ae00-4468-4508-8d9a-61985c02d9ef}, !- Handle
  {d80f3ad9-aeeb-41ef-9313-6cc4d330c349}, !- Source Object
  3,                                      !- Outlet Port
  {02ebae84-3b7a-4368-a7e7-8e26e560970f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {514433aa-6829-446f-ad95-9dbe8a262ff8}, !- Handle
  {d582a786-5d6e-4f77-9f26-43e3a095dc72}, !- Source Object
  2,                                      !- Outlet Port
  {b53a4e4c-684a-46d8-883e-05b6d9c1d66b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {10bec151-9aa9-4c8c-8826-04b149d75745}, !- Handle
  {0b562702-6a6d-472d-acef-761faffe7021}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {860d2ef7-17b2-4993-afde-f84a96d0cfc8}, !- Handle
  Always On Discrete,                     !- Name
  {51f5a61e-1be7-4174-9b74-1a25d2db6b3f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {51f5a61e-1be7-4174-9b74-1a25d2db6b3f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {3c3cd41b-ead3-4855-b4d6-6cd231a30409}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Node,
  {4a10a3be-d21a-4390-b4bc-b28c687b6041}, !- Handle
  Node 7,                                 !- Name
  {4746257e-13e8-43a1-999f-ebd8b717bf47}, !- Inlet Port
  {9112f5db-b929-45f1-96fd-0309fb09f02b}; !- Outlet Port

OS:Connection,
  {e19a7137-b69a-4390-ba4a-fdaf964fc206}, !- Handle
  {02ebae84-3b7a-4368-a7e7-8e26e560970f}, !- Source Object
  3,                                      !- Outlet Port
  {859d03b4-21a1-40a8-8372-a91a4a4032d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4746257e-13e8-43a1-999f-ebd8b717bf47}, !- Handle
  {0b1cad43-9ecd-4dc3-9e47-d81e0406d075}, !- Source Object
  2,                                      !- Outlet Port
  {4a10a3be-d21a-4390-b4bc-b28c687b6041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9112f5db-b929-45f1-96fd-0309fb09f02b}, !- Handle
  {4a10a3be-d21a-4390-b4bc-b28c687b6041}, !- Source Object
  3,                                      !- Outlet Port
  {d582a786-5d6e-4f77-9f26-43e3a095dc72}, !- Target Object
  3;                                      !- Inlet Port

OS:SubSurface,
  {90a1cdc0-a7ec-419d-ac15-9e96c5a68e99}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70bcb16d-22f4-4cc5-a041-c7bc096466bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.30794707906852,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.9,                         !- X,Y,Z Vertex 2 {m}
  8.9746, 0, 0.9,                         !- X,Y,Z Vertex 3 {m}
  8.9746, 0, 2.30794707906852;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {88362319-881e-401e-9589-78dfe06fdda9}, !- Handle
  Tenant-2 TZ,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93165239-46b8-4c17-99f6-16b56eb45394}, !- Zone Air Inlet Port List
  {7878e6cf-49de-46ff-905e-df25aa9eb112}, !- Zone Air Exhaust Port List
  {0b2c7360-f9b2-4817-935b-92ebcfba4882}, !- Zone Air Node Name
  {1aaee736-f08b-4794-8764-534971687351}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {871a63b4-a1bb-4641-a69c-cdb29ab575ea}, !- Handle
  Node 8,                                 !- Name
  {0b2c7360-f9b2-4817-935b-92ebcfba4882}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b2c7360-f9b2-4817-935b-92ebcfba4882}, !- Handle
  {88362319-881e-401e-9589-78dfe06fdda9}, !- Source Object
  11,                                     !- Outlet Port
  {871a63b4-a1bb-4641-a69c-cdb29ab575ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93165239-46b8-4c17-99f6-16b56eb45394}, !- Handle
  {88362319-881e-401e-9589-78dfe06fdda9}, !- HVAC Component
  {c1c2161a-c9d6-4a06-bbd3-7707f469cea0}; !- Port 1

OS:PortList,
  {7878e6cf-49de-46ff-905e-df25aa9eb112}, !- Handle
  {88362319-881e-401e-9589-78dfe06fdda9}; !- HVAC Component

OS:PortList,
  {1aaee736-f08b-4794-8764-534971687351}, !- Handle
  {88362319-881e-401e-9589-78dfe06fdda9}, !- HVAC Component
  {52e45286-7577-4843-a5c9-230ab55c7bc9}; !- Port 1

OS:Sizing:Zone,
  {f919a472-a90f-4d0b-8e70-94b1bd1c46ac}, !- Handle
  {88362319-881e-401e-9589-78dfe06fdda9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6f16caba-b025-44c8-947a-33d145ef4d9c}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {88362319-881e-401e-9589-78dfe06fdda9}; !- Thermal Zone

OS:AirLoopHVAC,
  {1e73f533-2934-4634-be16-b90987f862d2}, !- Handle
  Tenant-2 RTU,                           !- Name
  ,                                       !- Controller List Name
  {860d2ef7-17b2-4993-afde-f84a96d0cfc8}, !- Availability Schedule
  {1eb075b4-9ef9-4ff5-806e-8102eecc577f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a965cb6f-df13-4f85-a2da-2bb88ca487b1}, !- Supply Side Inlet Node Name
  {3acb8ab7-b302-4d5a-ab9f-e8d802ab9494}, !- Demand Side Outlet Node Name
  {388a9b2e-0205-4ca1-ae43-e77e2eb4ccb9}, !- Demand Side Inlet Node A
  {ee5c45c5-3637-4b94-bc6c-a49030a1b4b3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {858236da-3ad0-4305-b28c-ae2100d0e368}, !- Demand Mixer Name
  {9d9240bc-c9f3-42dd-a543-114a0ee49b9a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c7ecb1ef-db83-4003-960a-95cc903b738c}, !- Handle
  Node 9,                                 !- Name
  {a965cb6f-df13-4f85-a2da-2bb88ca487b1}, !- Inlet Port
  {331cf8d0-cac7-4449-b06a-02f58930a26e}; !- Outlet Port

OS:Node,
  {9bcf6026-8df7-4d81-bbc6-d9ca415be474}, !- Handle
  Node 10,                                !- Name
  {331cf8d0-cac7-4449-b06a-02f58930a26e}, !- Inlet Port
  {ee5c45c5-3637-4b94-bc6c-a49030a1b4b3}; !- Outlet Port

OS:Connection,
  {a965cb6f-df13-4f85-a2da-2bb88ca487b1}, !- Handle
  {1e73f533-2934-4634-be16-b90987f862d2}, !- Source Object
  9,                                      !- Outlet Port
  {c7ecb1ef-db83-4003-960a-95cc903b738c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {331cf8d0-cac7-4449-b06a-02f58930a26e}, !- Handle
  {c7ecb1ef-db83-4003-960a-95cc903b738c}, !- Source Object
  3,                                      !- Outlet Port
  {9bcf6026-8df7-4d81-bbc6-d9ca415be474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee5c45c5-3637-4b94-bc6c-a49030a1b4b3}, !- Handle
  {9bcf6026-8df7-4d81-bbc6-d9ca415be474}, !- Source Object
  3,                                      !- Outlet Port
  {1e73f533-2934-4634-be16-b90987f862d2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8ecbc9e8-3a82-468e-a5e6-ac5a43a29aad}, !- Handle
  Node 11,                                !- Name
  {388a9b2e-0205-4ca1-ae43-e77e2eb4ccb9}, !- Inlet Port
  {e627e43b-eebd-4e27-8a51-b374b90e6d77}; !- Outlet Port

OS:Node,
  {0a855869-d806-41f9-8205-3324e11788d0}, !- Handle
  Node 12,                                !- Name
  {5c870f09-4adc-4709-8d5d-0121dcd70822}, !- Inlet Port
  {3acb8ab7-b302-4d5a-ab9f-e8d802ab9494}; !- Outlet Port

OS:Node,
  {b7db6101-8cff-4ac3-9370-958feefb411a}, !- Handle
  Node 13,                                !- Name
  {ded08628-b752-4f40-be79-03dc11b937e7}, !- Inlet Port
  {c1c2161a-c9d6-4a06-bbd3-7707f469cea0}; !- Outlet Port

OS:Connection,
  {388a9b2e-0205-4ca1-ae43-e77e2eb4ccb9}, !- Handle
  {1e73f533-2934-4634-be16-b90987f862d2}, !- Source Object
  11,                                     !- Outlet Port
  {8ecbc9e8-3a82-468e-a5e6-ac5a43a29aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3acb8ab7-b302-4d5a-ab9f-e8d802ab9494}, !- Handle
  {0a855869-d806-41f9-8205-3324e11788d0}, !- Source Object
  3,                                      !- Outlet Port
  {1e73f533-2934-4634-be16-b90987f862d2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9d9240bc-c9f3-42dd-a543-114a0ee49b9a}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {e627e43b-eebd-4e27-8a51-b374b90e6d77}, !- Inlet Node Name
  {ded08628-b752-4f40-be79-03dc11b937e7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {858236da-3ad0-4305-b28c-ae2100d0e368}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {5c870f09-4adc-4709-8d5d-0121dcd70822}, !- Outlet Node Name
  {58e05e5f-d536-425b-bf24-c9d845f10599}; !- Inlet Node Name 1

OS:Connection,
  {e627e43b-eebd-4e27-8a51-b374b90e6d77}, !- Handle
  {8ecbc9e8-3a82-468e-a5e6-ac5a43a29aad}, !- Source Object
  3,                                      !- Outlet Port
  {9d9240bc-c9f3-42dd-a543-114a0ee49b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ded08628-b752-4f40-be79-03dc11b937e7}, !- Handle
  {9d9240bc-c9f3-42dd-a543-114a0ee49b9a}, !- Source Object
  3,                                      !- Outlet Port
  {b7db6101-8cff-4ac3-9370-958feefb411a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c870f09-4adc-4709-8d5d-0121dcd70822}, !- Handle
  {858236da-3ad0-4305-b28c-ae2100d0e368}, !- Source Object
  2,                                      !- Outlet Port
  {0a855869-d806-41f9-8205-3324e11788d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b5fbd832-d972-4443-bcc2-10f30951ac0d}, !- Handle
  {1e73f533-2934-4634-be16-b90987f862d2}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1eb075b4-9ef9-4ff5-806e-8102eecc577f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Node,
  {6ad65ed7-7884-4c77-881f-0b371cfdcfbe}, !- Handle
  Node 14,                                !- Name
  {52e45286-7577-4843-a5c9-230ab55c7bc9}, !- Inlet Port
  {58e05e5f-d536-425b-bf24-c9d845f10599}; !- Outlet Port

OS:Connection,
  {c1c2161a-c9d6-4a06-bbd3-7707f469cea0}, !- Handle
  {b7db6101-8cff-4ac3-9370-958feefb411a}, !- Source Object
  3,                                      !- Outlet Port
  {93165239-46b8-4c17-99f6-16b56eb45394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52e45286-7577-4843-a5c9-230ab55c7bc9}, !- Handle
  {1aaee736-f08b-4794-8764-534971687351}, !- Source Object
  2,                                      !- Outlet Port
  {6ad65ed7-7884-4c77-881f-0b371cfdcfbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58e05e5f-d536-425b-bf24-c9d845f10599}, !- Handle
  {6ad65ed7-7884-4c77-881f-0b371cfdcfbe}, !- Source Object
  3,                                      !- Outlet Port
  {858236da-3ad0-4305-b28c-ae2100d0e368}, !- Target Object
  3;                                      !- Inlet Port

OS:SubSurface,
  {088ad9be-2296-400e-a06b-44c90ff6000f}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1b90488a-fb1a-4dce-83b0-9709cbf04b3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.0254, 0, 2.30794707906852,            !- X,Y,Z Vertex 1 {m}
  9.0254, 0, 0.9,                         !- X,Y,Z Vertex 2 {m}
  17.9746, 0, 0.9,                        !- X,Y,Z Vertex 3 {m}
  17.9746, 0, 2.30794707906852;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c9ed7a38-0715-49da-b6b9-b68b2b58fd78}, !- Handle
  Tenant-3 TZ,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bdd7b8a-a8ef-4ac7-aedd-a5f56e99bc4c}, !- Zone Air Inlet Port List
  {18b67a35-d9f4-405b-8215-bff5319b1dc1}, !- Zone Air Exhaust Port List
  {c76d5350-b5c2-4a6d-83aa-0def2e017925}, !- Zone Air Node Name
  {bdd8b577-3435-42df-b271-e0cb08151cb2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {612f5d1b-0755-45e5-a63b-714d2c2f812c}, !- Handle
  Node 15,                                !- Name
  {c76d5350-b5c2-4a6d-83aa-0def2e017925}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c76d5350-b5c2-4a6d-83aa-0def2e017925}, !- Handle
  {c9ed7a38-0715-49da-b6b9-b68b2b58fd78}, !- Source Object
  11,                                     !- Outlet Port
  {612f5d1b-0755-45e5-a63b-714d2c2f812c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bdd7b8a-a8ef-4ac7-aedd-a5f56e99bc4c}, !- Handle
  {c9ed7a38-0715-49da-b6b9-b68b2b58fd78}, !- HVAC Component
  {4832932d-8d01-41be-954d-76117b2b0985}; !- Port 1

OS:PortList,
  {18b67a35-d9f4-405b-8215-bff5319b1dc1}, !- Handle
  {c9ed7a38-0715-49da-b6b9-b68b2b58fd78}; !- HVAC Component

OS:PortList,
  {bdd8b577-3435-42df-b271-e0cb08151cb2}, !- Handle
  {c9ed7a38-0715-49da-b6b9-b68b2b58fd78}, !- HVAC Component
  {997f1a1e-ab72-4e06-8872-7b645bf55470}; !- Port 1

OS:Sizing:Zone,
  {f30ea4e2-567a-422a-b718-f7e753ad8afa}, !- Handle
  {c9ed7a38-0715-49da-b6b9-b68b2b58fd78}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b22aa529-7e9d-4e67-bc87-b0a6571c0ad6}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {c9ed7a38-0715-49da-b6b9-b68b2b58fd78}; !- Thermal Zone

OS:AirLoopHVAC,
  {535093d5-25ce-4056-9676-21c421e7c7d7}, !- Handle
  Tenant-3 RTU,                           !- Name
  ,                                       !- Controller List Name
  {860d2ef7-17b2-4993-afde-f84a96d0cfc8}, !- Availability Schedule
  {9432a7cf-2711-4489-b0c2-e771eb1d0777}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {133e3f76-26d3-44b5-bfa2-4644cb08381b}, !- Supply Side Inlet Node Name
  {a2b9b415-22a1-4788-ae25-a963e1faa6c5}, !- Demand Side Outlet Node Name
  {5d09bf70-c11c-4f9c-bf72-d88ae1b84aae}, !- Demand Side Inlet Node A
  {2e071888-f05c-41c6-a9f3-0aba26075b7f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d834663c-08c7-4fa5-8130-224cfa552ae7}, !- Demand Mixer Name
  {3e24fd31-65f5-46d7-9a4b-501b0e352b47}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c7842560-14cc-44d2-9a0e-9c4e6b38ecff}, !- Handle
  Node 16,                                !- Name
  {133e3f76-26d3-44b5-bfa2-4644cb08381b}, !- Inlet Port
  {0f03ed92-c079-40a3-aa23-bf76c6d5778e}; !- Outlet Port

OS:Node,
  {bc86e574-d19f-4f03-8416-f80914f3e481}, !- Handle
  Node 17,                                !- Name
  {0f03ed92-c079-40a3-aa23-bf76c6d5778e}, !- Inlet Port
  {2e071888-f05c-41c6-a9f3-0aba26075b7f}; !- Outlet Port

OS:Connection,
  {133e3f76-26d3-44b5-bfa2-4644cb08381b}, !- Handle
  {535093d5-25ce-4056-9676-21c421e7c7d7}, !- Source Object
  9,                                      !- Outlet Port
  {c7842560-14cc-44d2-9a0e-9c4e6b38ecff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f03ed92-c079-40a3-aa23-bf76c6d5778e}, !- Handle
  {c7842560-14cc-44d2-9a0e-9c4e6b38ecff}, !- Source Object
  3,                                      !- Outlet Port
  {bc86e574-d19f-4f03-8416-f80914f3e481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e071888-f05c-41c6-a9f3-0aba26075b7f}, !- Handle
  {bc86e574-d19f-4f03-8416-f80914f3e481}, !- Source Object
  3,                                      !- Outlet Port
  {535093d5-25ce-4056-9676-21c421e7c7d7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ec9bd6eb-ace1-44f5-afc1-767aba13de26}, !- Handle
  Node 18,                                !- Name
  {5d09bf70-c11c-4f9c-bf72-d88ae1b84aae}, !- Inlet Port
  {be333d1c-471b-4a65-8b02-be5b81496b4b}; !- Outlet Port

OS:Node,
  {366320ba-2ff5-4d0b-9ed0-bbe978be17d6}, !- Handle
  Node 19,                                !- Name
  {b704cc04-aaa3-4e9c-bfc7-ed5ff1785d14}, !- Inlet Port
  {a2b9b415-22a1-4788-ae25-a963e1faa6c5}; !- Outlet Port

OS:Node,
  {0ec81e0e-a5f8-4e44-af98-ec25113ce8ce}, !- Handle
  Node 20,                                !- Name
  {4c12b6c1-3950-4942-b31e-4d21c6690af4}, !- Inlet Port
  {4832932d-8d01-41be-954d-76117b2b0985}; !- Outlet Port

OS:Connection,
  {5d09bf70-c11c-4f9c-bf72-d88ae1b84aae}, !- Handle
  {535093d5-25ce-4056-9676-21c421e7c7d7}, !- Source Object
  11,                                     !- Outlet Port
  {ec9bd6eb-ace1-44f5-afc1-767aba13de26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2b9b415-22a1-4788-ae25-a963e1faa6c5}, !- Handle
  {366320ba-2ff5-4d0b-9ed0-bbe978be17d6}, !- Source Object
  3,                                      !- Outlet Port
  {535093d5-25ce-4056-9676-21c421e7c7d7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3e24fd31-65f5-46d7-9a4b-501b0e352b47}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {be333d1c-471b-4a65-8b02-be5b81496b4b}, !- Inlet Node Name
  {4c12b6c1-3950-4942-b31e-4d21c6690af4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d834663c-08c7-4fa5-8130-224cfa552ae7}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {b704cc04-aaa3-4e9c-bfc7-ed5ff1785d14}, !- Outlet Node Name
  {0f26cf9a-5333-4680-b3dd-c1cc5b9d4d07}; !- Inlet Node Name 1

OS:Connection,
  {be333d1c-471b-4a65-8b02-be5b81496b4b}, !- Handle
  {ec9bd6eb-ace1-44f5-afc1-767aba13de26}, !- Source Object
  3,                                      !- Outlet Port
  {3e24fd31-65f5-46d7-9a4b-501b0e352b47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c12b6c1-3950-4942-b31e-4d21c6690af4}, !- Handle
  {3e24fd31-65f5-46d7-9a4b-501b0e352b47}, !- Source Object
  3,                                      !- Outlet Port
  {0ec81e0e-a5f8-4e44-af98-ec25113ce8ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b704cc04-aaa3-4e9c-bfc7-ed5ff1785d14}, !- Handle
  {d834663c-08c7-4fa5-8130-224cfa552ae7}, !- Source Object
  2,                                      !- Outlet Port
  {366320ba-2ff5-4d0b-9ed0-bbe978be17d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {804ef8eb-db3f-4ed9-9acd-a07f65049089}, !- Handle
  {535093d5-25ce-4056-9676-21c421e7c7d7}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9432a7cf-2711-4489-b0c2-e771eb1d0777}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Node,
  {02c40b71-7b47-4937-8ce1-65e5211ae088}, !- Handle
  Node 21,                                !- Name
  {997f1a1e-ab72-4e06-8872-7b645bf55470}, !- Inlet Port
  {0f26cf9a-5333-4680-b3dd-c1cc5b9d4d07}; !- Outlet Port

OS:Connection,
  {4832932d-8d01-41be-954d-76117b2b0985}, !- Handle
  {0ec81e0e-a5f8-4e44-af98-ec25113ce8ce}, !- Source Object
  3,                                      !- Outlet Port
  {9bdd7b8a-a8ef-4ac7-aedd-a5f56e99bc4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {997f1a1e-ab72-4e06-8872-7b645bf55470}, !- Handle
  {bdd8b577-3435-42df-b271-e0cb08151cb2}, !- Source Object
  2,                                      !- Outlet Port
  {02c40b71-7b47-4937-8ce1-65e5211ae088}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f26cf9a-5333-4680-b3dd-c1cc5b9d4d07}, !- Handle
  {02c40b71-7b47-4937-8ce1-65e5211ae088}, !- Source Object
  3,                                      !- Outlet Port
  {d834663c-08c7-4fa5-8130-224cfa552ae7}, !- Target Object
  3;                                      !- Inlet Port

OS:SubSurface,
  {3dfbf46e-ca2b-4232-9c44-072788881a93}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a26bf69-1f2f-4200-93d6-ed4b8eafe199}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.0254, 0, 2.30794707906852,           !- X,Y,Z Vertex 1 {m}
  18.0254, 0, 0.9,                        !- X,Y,Z Vertex 2 {m}
  26.9746, 0, 0.9,                        !- X,Y,Z Vertex 3 {m}
  26.9746, 0, 2.30794707906852;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b5308d04-009f-4373-a41c-316941880046}, !- Handle
  Tenant-4 TZ,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd28b942-d442-463c-b540-69bdbd349dd0}, !- Zone Air Inlet Port List
  {67b0fac8-fe5d-4b7e-98a3-52fb0e63faf6}, !- Zone Air Exhaust Port List
  {e9aa0841-cf88-4322-a652-0643e712fb91}, !- Zone Air Node Name
  {b7e3b040-367c-417f-ae18-70fa21f04f28}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fc6f753-c9b6-4715-b290-9367e0a87f56}, !- Handle
  Node 22,                                !- Name
  {e9aa0841-cf88-4322-a652-0643e712fb91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9aa0841-cf88-4322-a652-0643e712fb91}, !- Handle
  {b5308d04-009f-4373-a41c-316941880046}, !- Source Object
  11,                                     !- Outlet Port
  {2fc6f753-c9b6-4715-b290-9367e0a87f56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd28b942-d442-463c-b540-69bdbd349dd0}, !- Handle
  {b5308d04-009f-4373-a41c-316941880046}, !- HVAC Component
  {fffa3ec6-5f5d-4536-b394-0d1f3be6204e}; !- Port 1

OS:PortList,
  {67b0fac8-fe5d-4b7e-98a3-52fb0e63faf6}, !- Handle
  {b5308d04-009f-4373-a41c-316941880046}; !- HVAC Component

OS:PortList,
  {b7e3b040-367c-417f-ae18-70fa21f04f28}, !- Handle
  {b5308d04-009f-4373-a41c-316941880046}, !- HVAC Component
  {c6406cce-e7e0-4853-bb1e-b2d292f3c7e0}; !- Port 1

OS:Sizing:Zone,
  {d31ff14e-42fc-4246-b607-cbe2da3f2ff2}, !- Handle
  {b5308d04-009f-4373-a41c-316941880046}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d86f0004-3ffc-4dab-9d15-f0fb1d510a8a}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {b5308d04-009f-4373-a41c-316941880046}; !- Thermal Zone

OS:AirLoopHVAC,
  {fa05483d-0dfc-46fc-ac87-7443a2bd99f8}, !- Handle
  Tenant-4 RTU,                           !- Name
  ,                                       !- Controller List Name
  {860d2ef7-17b2-4993-afde-f84a96d0cfc8}, !- Availability Schedule
  {558aefd6-dafc-45fd-a1a3-bce518d5860c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {118a852a-99a2-464f-bf0c-ab43f797fefe}, !- Supply Side Inlet Node Name
  {e29a9fdb-a665-40ef-8ede-efec23b12c67}, !- Demand Side Outlet Node Name
  {abd27711-6092-45ff-9056-22a26f77d2f0}, !- Demand Side Inlet Node A
  {899a4cd5-7d36-46e5-b5c4-498768f7a10f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2c4d3597-8dbf-4186-b9e5-5f0a2e5e2a4f}, !- Demand Mixer Name
  {5e597d67-ff5d-4ea9-a5d5-b56a95b9ef8a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ba337699-ceb2-49a6-88ab-bfb5462482e9}, !- Handle
  Node 23,                                !- Name
  {118a852a-99a2-464f-bf0c-ab43f797fefe}, !- Inlet Port
  {fac7f1e5-28f4-4a87-b42c-5425d9cafc99}; !- Outlet Port

OS:Node,
  {9d82c9b5-08dc-40f9-8642-b165f2d18da7}, !- Handle
  Node 24,                                !- Name
  {fac7f1e5-28f4-4a87-b42c-5425d9cafc99}, !- Inlet Port
  {899a4cd5-7d36-46e5-b5c4-498768f7a10f}; !- Outlet Port

OS:Connection,
  {118a852a-99a2-464f-bf0c-ab43f797fefe}, !- Handle
  {fa05483d-0dfc-46fc-ac87-7443a2bd99f8}, !- Source Object
  9,                                      !- Outlet Port
  {ba337699-ceb2-49a6-88ab-bfb5462482e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac7f1e5-28f4-4a87-b42c-5425d9cafc99}, !- Handle
  {ba337699-ceb2-49a6-88ab-bfb5462482e9}, !- Source Object
  3,                                      !- Outlet Port
  {9d82c9b5-08dc-40f9-8642-b165f2d18da7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899a4cd5-7d36-46e5-b5c4-498768f7a10f}, !- Handle
  {9d82c9b5-08dc-40f9-8642-b165f2d18da7}, !- Source Object
  3,                                      !- Outlet Port
  {fa05483d-0dfc-46fc-ac87-7443a2bd99f8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {34a3cb7c-99fe-4bfc-bdcd-4e7469a1cfe4}, !- Handle
  Node 25,                                !- Name
  {abd27711-6092-45ff-9056-22a26f77d2f0}, !- Inlet Port
  {b96b97c0-ff5d-4404-8fec-847e6b35bfc8}; !- Outlet Port

OS:Node,
  {f80e2f25-7d70-47c8-9d1b-8bb41bd4e302}, !- Handle
  Node 26,                                !- Name
  {2eb7e802-3c1f-42c0-a1d3-e9cd8f17fba3}, !- Inlet Port
  {e29a9fdb-a665-40ef-8ede-efec23b12c67}; !- Outlet Port

OS:Node,
  {d673f4cc-995f-48c5-acb9-86fa35ce8e3c}, !- Handle
  Node 27,                                !- Name
  {a20d9e0f-3290-4c2d-8f3c-68acb482fb37}, !- Inlet Port
  {fffa3ec6-5f5d-4536-b394-0d1f3be6204e}; !- Outlet Port

OS:Connection,
  {abd27711-6092-45ff-9056-22a26f77d2f0}, !- Handle
  {fa05483d-0dfc-46fc-ac87-7443a2bd99f8}, !- Source Object
  11,                                     !- Outlet Port
  {34a3cb7c-99fe-4bfc-bdcd-4e7469a1cfe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e29a9fdb-a665-40ef-8ede-efec23b12c67}, !- Handle
  {f80e2f25-7d70-47c8-9d1b-8bb41bd4e302}, !- Source Object
  3,                                      !- Outlet Port
  {fa05483d-0dfc-46fc-ac87-7443a2bd99f8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5e597d67-ff5d-4ea9-a5d5-b56a95b9ef8a}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {b96b97c0-ff5d-4404-8fec-847e6b35bfc8}, !- Inlet Node Name
  {a20d9e0f-3290-4c2d-8f3c-68acb482fb37}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2c4d3597-8dbf-4186-b9e5-5f0a2e5e2a4f}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {2eb7e802-3c1f-42c0-a1d3-e9cd8f17fba3}, !- Outlet Node Name
  {8b7bc8d6-6e4d-4f8e-a8ec-a52358c2f6ad}; !- Inlet Node Name 1

OS:Connection,
  {b96b97c0-ff5d-4404-8fec-847e6b35bfc8}, !- Handle
  {34a3cb7c-99fe-4bfc-bdcd-4e7469a1cfe4}, !- Source Object
  3,                                      !- Outlet Port
  {5e597d67-ff5d-4ea9-a5d5-b56a95b9ef8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a20d9e0f-3290-4c2d-8f3c-68acb482fb37}, !- Handle
  {5e597d67-ff5d-4ea9-a5d5-b56a95b9ef8a}, !- Source Object
  3,                                      !- Outlet Port
  {d673f4cc-995f-48c5-acb9-86fa35ce8e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb7e802-3c1f-42c0-a1d3-e9cd8f17fba3}, !- Handle
  {2c4d3597-8dbf-4186-b9e5-5f0a2e5e2a4f}, !- Source Object
  2,                                      !- Outlet Port
  {f80e2f25-7d70-47c8-9d1b-8bb41bd4e302}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {487620ba-b8df-4331-a859-9296efbf6d62}, !- Handle
  {fa05483d-0dfc-46fc-ac87-7443a2bd99f8}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {558aefd6-dafc-45fd-a1a3-bce518d5860c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Node,
  {0d380600-3aa2-4b18-9fe9-ecdbc9165e29}, !- Handle
  Node 28,                                !- Name
  {c6406cce-e7e0-4853-bb1e-b2d292f3c7e0}, !- Inlet Port
  {8b7bc8d6-6e4d-4f8e-a8ec-a52358c2f6ad}; !- Outlet Port

OS:Connection,
  {fffa3ec6-5f5d-4536-b394-0d1f3be6204e}, !- Handle
  {d673f4cc-995f-48c5-acb9-86fa35ce8e3c}, !- Source Object
  3,                                      !- Outlet Port
  {fd28b942-d442-463c-b540-69bdbd349dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6406cce-e7e0-4853-bb1e-b2d292f3c7e0}, !- Handle
  {b7e3b040-367c-417f-ae18-70fa21f04f28}, !- Source Object
  2,                                      !- Outlet Port
  {0d380600-3aa2-4b18-9fe9-ecdbc9165e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b7bc8d6-6e4d-4f8e-a8ec-a52358c2f6ad}, !- Handle
  {0d380600-3aa2-4b18-9fe9-ecdbc9165e29}, !- Source Object
  3,                                      !- Outlet Port
  {2c4d3597-8dbf-4186-b9e5-5f0a2e5e2a4f}, !- Target Object
  3;                                      !- Inlet Port

OS:SubSurface,
  {d7d6fc90-20d0-4b1f-a2dd-6c98fa5a046f}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a98f13f4-4da1-4be1-9d79-cce0e20b8565}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.0254, 0, 2.30794707906852,           !- X,Y,Z Vertex 1 {m}
  27.0254, 0, 0.9,                        !- X,Y,Z Vertex 2 {m}
  35.9746, 0, 0.9,                        !- X,Y,Z Vertex 3 {m}
  35.9746, 0, 2.30794707906852;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {33bee66b-d6ce-4c94-a733-41719f35bdb7}, !- Handle
  Service-Corridor TZ,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32f8d42c-189b-4cf2-bb24-a320bfc96c62}, !- Zone Air Inlet Port List
  {b432cfe3-5e38-4ae0-ad7a-749956422259}, !- Zone Air Exhaust Port List
  {44afaaeb-b2e2-433b-be8a-04d658f85b89}, !- Zone Air Node Name
  {51720d94-2a7c-40ca-8aa9-1fa7eb1e22e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01c77250-ab5b-4d6b-b525-271190df73b2}, !- Handle
  Node 29,                                !- Name
  {44afaaeb-b2e2-433b-be8a-04d658f85b89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44afaaeb-b2e2-433b-be8a-04d658f85b89}, !- Handle
  {33bee66b-d6ce-4c94-a733-41719f35bdb7}, !- Source Object
  11,                                     !- Outlet Port
  {01c77250-ab5b-4d6b-b525-271190df73b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32f8d42c-189b-4cf2-bb24-a320bfc96c62}, !- Handle
  {33bee66b-d6ce-4c94-a733-41719f35bdb7}; !- HVAC Component

OS:PortList,
  {b432cfe3-5e38-4ae0-ad7a-749956422259}, !- Handle
  {33bee66b-d6ce-4c94-a733-41719f35bdb7}; !- HVAC Component

OS:PortList,
  {51720d94-2a7c-40ca-8aa9-1fa7eb1e22e4}, !- Handle
  {33bee66b-d6ce-4c94-a733-41719f35bdb7}; !- HVAC Component

OS:Sizing:Zone,
  {b7fba62b-d7ae-49bf-aa00-41bd0277ef05}, !- Handle
  {33bee66b-d6ce-4c94-a733-41719f35bdb7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {bdeb95c2-9d09-4a11-8de8-278f77d7fee7}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {33bee66b-d6ce-4c94-a733-41719f35bdb7}; !- Thermal Zone

