
OS:Version,
  {20170668-53d4-4836-a80f-9fe7a1a7c75f}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:BuildingStory,
  {4dbf7c7c-c47d-4c1e-a371-d034c34755f2}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {1b61f500-da4a-4200-a07c-abaf9ed005b8}, !- Handle
  ClassroomType,                          !- Name
  ,                                       !- Default Construction Set Name
  {32a5014b-654a-4f66-b154-38d02d60a688}; !- Default Schedule Set Name

OS:Lights:Definition,
  {de401f9f-7b9f-4ef9-8f8f-cf0b04a4256a}, !- Handle
  ClassroomType LightsDef,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6c6e4095-5ed4-4ef1-bb53-f1336bea0bb4}, !- Handle
  ClassroomType Lights,                   !- Name
  {de401f9f-7b9f-4ef9-8f8f-cf0b04a4256a}, !- Lights Definition Name
  {1b61f500-da4a-4200-a07c-abaf9ed005b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {1914f8d2-4e9e-49fd-9e31-6799220aaaa0}, !- Handle
  ClassroomType PeopleDef,                !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.04,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a2377e2a-7164-4522-8e93-f368583c6244}, !- Handle
  ClassroomType People,                   !- Name
  {1914f8d2-4e9e-49fd-9e31-6799220aaaa0}, !- People Definition Name
  {1b61f500-da4a-4200-a07c-abaf9ed005b8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {896f7b15-9c42-49ff-a25f-76c47274e96d}, !- Handle
  ClassroomType EquipDef,                 !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7013ae45-70f6-4192-8501-f077fd90f683}, !- Handle
  ClassroomType Equip,                    !- Name
  {896f7b15-9c42-49ff-a25f-76c47274e96d}, !- Electric Equipment Definition Name
  {1b61f500-da4a-4200-a07c-abaf9ed005b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {8f45e16b-4917-4a66-aad5-b5e807b028ea}, !- Handle
  OfficeType,                             !- Name
  ,                                       !- Default Construction Set Name
  {3958c9f1-d59f-4fc1-81b2-085ed8b1df57}; !- Default Schedule Set Name

OS:Lights:Definition,
  {e27318c3-3962-4a83-bf3a-9f61db7b7295}, !- Handle
  OfficeType LightsDef,                   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c7370efe-3df3-4372-a6d9-6ace87633606}, !- Handle
  OfficeType Lights,                      !- Name
  {e27318c3-3962-4a83-bf3a-9f61db7b7295}, !- Lights Definition Name
  {8f45e16b-4917-4a66-aad5-b5e807b028ea}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {63bdf04b-d7d7-41cc-9f0a-b42b88060112}, !- Handle
  OfficeType PeopleDef,                   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.02,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eb579ac6-86f2-42cc-8d33-19b63b0a2a6b}, !- Handle
  OfficeType People,                      !- Name
  {63bdf04b-d7d7-41cc-9f0a-b42b88060112}, !- People Definition Name
  {8f45e16b-4917-4a66-aad5-b5e807b028ea}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {17a5fea5-28ca-43ba-8b4f-f35f26fc48c3}, !- Handle
  OfficeType EquipDef,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3c45a80e-cb9a-4397-960e-7b624118e2ad}, !- Handle
  OfficeType Equip,                       !- Name
  {17a5fea5-28ca-43ba-8b4f-f35f26fc48c3}, !- Electric Equipment Definition Name
  {8f45e16b-4917-4a66-aad5-b5e807b028ea}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {29fd40c8-208e-4877-81b7-9dbb8b008acd}, !- Handle
  StorageType,                            !- Name
  ,                                       !- Default Construction Set Name
  {3958c9f1-d59f-4fc1-81b2-085ed8b1df57}; !- Default Schedule Set Name

OS:Lights:Definition,
  {546db45d-9e6b-49f9-b5d0-91c0568f79c2}, !- Handle
  StorageType LightsDef,                  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {60c8fdf8-aa13-4c5c-805e-97d53c6da3af}, !- Handle
  StorageType Lights,                     !- Name
  {546db45d-9e6b-49f9-b5d0-91c0568f79c2}, !- Lights Definition Name
  {29fd40c8-208e-4877-81b7-9dbb8b008acd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {2f2663d8-5b17-4a0c-a9b1-acd06b58f41b}, !- Handle
  StorageType PeopleDef,                  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0,                                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f2ac7d46-1290-41d4-8473-abf01c41229c}, !- Handle
  StorageType People,                     !- Name
  {2f2663d8-5b17-4a0c-a9b1-acd06b58f41b}, !- People Definition Name
  {29fd40c8-208e-4877-81b7-9dbb8b008acd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {81f16455-25fa-4b97-8b1f-eba2d7d85e6b}, !- Handle
  StorageType EquipDef,                   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {74e2136c-4f70-4326-a01f-9be424d6b341}, !- Handle
  StorageType Equip,                      !- Name
  {81f16455-25fa-4b97-8b1f-eba2d7d85e6b}, !- Electric Equipment Definition Name
  {29fd40c8-208e-4877-81b7-9dbb8b008acd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DefaultScheduleSet,
  {32a5014b-654a-4f66-b154-38d02d60a688}, !- Handle
  School Defaults,                        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f8c72cd5-2f74-46e8-8336-0fc442abce0f}, !- Number of People Schedule Name
  {166aca80-d6aa-4632-9b2a-69c363e2d6db}, !- People Activity Level Schedule Name
  {099c64ab-4b8c-4ed9-895b-53576925c456}, !- Lighting Schedule Name
  {29f40b13-3555-4dc9-bba7-669a893f4c0e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {8920b99b-53f4-4fc0-ae35-e933cf39ba18}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f8c72cd5-2f74-46e8-8336-0fc442abce0f}, !- Handle
  School Defaults Occupancy,              !- Name
  {0e83ea9d-88cb-41d5-acb5-e986b5122527}, !- Schedule Type Limits Name
  {5ff9b585-e243-40ab-91f7-294c3a30b9f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ff9b585-e243-40ab-91f7-294c3a30b9f7}, !- Handle
  Schedule Day 1,                         !- Name
  {0e83ea9d-88cb-41d5-acb5-e986b5122527}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:ScheduleTypeLimits,
  {0e83ea9d-88cb-41d5-acb5-e986b5122527}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {166aca80-d6aa-4632-9b2a-69c363e2d6db}, !- Handle
  School Defaults Activity,               !- Name
  {321e904b-eb73-4c33-8cdb-28d27bc21ef2}, !- Schedule Type Limits Name
  {da36c7a9-09c9-4e0b-9a26-8f99e31669cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da36c7a9-09c9-4e0b-9a26-8f99e31669cd}, !- Handle
  Schedule Day 2,                         !- Name
  {321e904b-eb73-4c33-8cdb-28d27bc21ef2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {321e904b-eb73-4c33-8cdb-28d27bc21ef2}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {099c64ab-4b8c-4ed9-895b-53576925c456}, !- Handle
  School Defaults Lighting,               !- Name
  {0e83ea9d-88cb-41d5-acb5-e986b5122527}, !- Schedule Type Limits Name
  {eac3ecb2-5aba-407a-ad23-524718fca9c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eac3ecb2-5aba-407a-ad23-524718fca9c3}, !- Handle
  Schedule Day 3,                         !- Name
  {0e83ea9d-88cb-41d5-acb5-e986b5122527}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {29f40b13-3555-4dc9-bba7-669a893f4c0e}, !- Handle
  School Defaults Equipment,              !- Name
  {0e83ea9d-88cb-41d5-acb5-e986b5122527}, !- Schedule Type Limits Name
  {1ee704b2-d213-48f9-98d1-3c54987828e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ee704b2-d213-48f9-98d1-3c54987828e4}, !- Handle
  Schedule Day 4,                         !- Name
  {0e83ea9d-88cb-41d5-acb5-e986b5122527}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {8920b99b-53f4-4fc0-ae35-e933cf39ba18}, !- Handle
  School Defaults Infiltration,           !- Name
  {0e83ea9d-88cb-41d5-acb5-e986b5122527}, !- Schedule Type Limits Name
  {d4c2ac7e-9e54-4771-9279-f9b0f0f35cf9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4c2ac7e-9e54-4771-9279-f9b0f0f35cf9}, !- Handle
  Schedule Day 5,                         !- Name
  {0e83ea9d-88cb-41d5-acb5-e986b5122527}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {3958c9f1-d59f-4fc1-81b2-085ed8b1df57}, !- Handle
  Support Defaults,                       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cc79322-199f-4f96-ae07-f0c020aface2}, !- Number of People Schedule Name
  {fae06e32-9f21-428f-bcba-d20ff93edbfc}, !- People Activity Level Schedule Name
  {a2625793-0e40-4428-8f37-4fd92158feba}, !- Lighting Schedule Name
  {fdc25cb0-6e19-4e4c-910b-7e0a846c6463}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {84d90ec4-4be3-4a0f-94bf-f3947cd44930}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7cc79322-199f-4f96-ae07-f0c020aface2}, !- Handle
  Support Defaults Occupancy,             !- Name
  {0e83ea9d-88cb-41d5-acb5-e986b5122527}, !- Schedule Type Limits Name
  {49731a76-2119-41ba-a044-303ac623cbd8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49731a76-2119-41ba-a044-303ac623cbd8}, !- Handle
  Schedule Day 6,                         !- Name
  {0e83ea9d-88cb-41d5-acb5-e986b5122527}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {fae06e32-9f21-428f-bcba-d20ff93edbfc}, !- Handle
  Support Defaults Activity,              !- Name
  {321e904b-eb73-4c33-8cdb-28d27bc21ef2}, !- Schedule Type Limits Name
  {d267fedc-bac8-494c-9e48-1fd5a192f896}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d267fedc-bac8-494c-9e48-1fd5a192f896}, !- Handle
  Schedule Day 7,                         !- Name
  {321e904b-eb73-4c33-8cdb-28d27bc21ef2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2625793-0e40-4428-8f37-4fd92158feba}, !- Handle
  Support Defaults Lighting,              !- Name
  {0e83ea9d-88cb-41d5-acb5-e986b5122527}, !- Schedule Type Limits Name
  {e42231c8-5b5b-443e-8fc1-9cc8b1313d80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e42231c8-5b5b-443e-8fc1-9cc8b1313d80}, !- Handle
  Schedule Day 8,                         !- Name
  {0e83ea9d-88cb-41d5-acb5-e986b5122527}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {fdc25cb0-6e19-4e4c-910b-7e0a846c6463}, !- Handle
  Support Defaults Equipment,             !- Name
  {0e83ea9d-88cb-41d5-acb5-e986b5122527}, !- Schedule Type Limits Name
  {e74463ab-dd5d-4f31-8a4c-5c347456e859}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e74463ab-dd5d-4f31-8a4c-5c347456e859}, !- Handle
  Schedule Day 9,                         !- Name
  {0e83ea9d-88cb-41d5-acb5-e986b5122527}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {84d90ec4-4be3-4a0f-94bf-f3947cd44930}, !- Handle
  Support Defaults Infiltration,          !- Name
  {0e83ea9d-88cb-41d5-acb5-e986b5122527}, !- Schedule Type Limits Name
  {05442cc0-efcf-4f8e-a532-40c9170e8306}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05442cc0-efcf-4f8e-a532-40c9170e8306}, !- Handle
  Schedule Day 10,                        !- Name
  {0e83ea9d-88cb-41d5-acb5-e986b5122527}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Building,
  {6ba56f38-7ff5-4890-8096-443bc52a271d}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {67f10990-318f-4dce-96d5-1bdf5780ce6f}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Material,
  {c531a227-6056-466b-9574-236297b1ffe4}, !- Handle
  School Wall Material,                   !- Name
  MediumSmooth,                           !- Roughness
  0.2,                                    !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {59e776c9-072d-4952-8f13-341151596199}, !- Handle
  School Wall,                            !- Name
  ,                                       !- Surface Rendering Name
  {c531a227-6056-466b-9574-236297b1ffe4}; !- Layer 1

OS:Material,
  {18ad02ce-0f10-4070-bd67-ae25b369b80d}, !- Handle
  School Roof Material,                   !- Name
  MediumSmooth,                           !- Roughness
  0.18,                                   !- Thickness {m}
  0.28,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {3a81d5b9-4a8b-4765-b5f7-91b901ced37f}, !- Handle
  School Roof,                            !- Name
  ,                                       !- Surface Rendering Name
  {18ad02ce-0f10-4070-bd67-ae25b369b80d}; !- Layer 1

OS:Material,
  {b5816d99-7994-4b13-bca7-71554b206daa}, !- Handle
  School Floor Material,                  !- Name
  MediumSmooth,                           !- Roughness
  0.16,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {177dfec0-8858-43c4-bf77-a4614fc52e90}, !- Handle
  School Floor,                           !- Name
  ,                                       !- Surface Rendering Name
  {b5816d99-7994-4b13-bca7-71554b206daa}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {af3de796-0ae0-412f-8448-4f60cd101090}, !- Handle
  School Window Glazing,                  !- Name
  2.4,                                    !- U-Factor {W/m2-K}
  0.35,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:Construction,
  {8e75c416-7735-41b1-8954-28b49c9d624c}, !- Handle
  School Window,                          !- Name
  ,                                       !- Surface Rendering Name
  {af3de796-0ae0-412f-8448-4f60cd101090}; !- Layer 1

OS:DefaultSurfaceConstructions,
  {b407034f-5b19-46b6-b5d7-a1203d5dc1d5}, !- Handle
  Default Surface Constructions 1,        !- Name
  {177dfec0-8858-43c4-bf77-a4614fc52e90}, !- Floor Construction Name
  {59e776c9-072d-4952-8f13-341151596199}, !- Wall Construction Name
  {3a81d5b9-4a8b-4765-b5f7-91b901ced37f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3474fd0c-2a67-4fc5-8b71-6833136c7f25}, !- Handle
  Default Surface Constructions 2,        !- Name
  {177dfec0-8858-43c4-bf77-a4614fc52e90}, !- Floor Construction Name
  {59e776c9-072d-4952-8f13-341151596199}, !- Wall Construction Name
  {3a81d5b9-4a8b-4765-b5f7-91b901ced37f}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4a51a51e-b042-446a-a784-968041220289}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {8e75c416-7735-41b1-8954-28b49c9d624c}, !- Fixed Window Construction Name
  {8e75c416-7735-41b1-8954-28b49c9d624c}, !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {67f10990-318f-4dce-96d5-1bdf5780ce6f}, !- Handle
  School Default Constructions,           !- Name
  {b407034f-5b19-46b6-b5d7-a1203d5dc1d5}, !- Default Exterior Surface Constructions Name
  ,                                       !- Default Interior Surface Constructions Name
  {3474fd0c-2a67-4fc5-8b71-6833136c7f25}, !- Default Ground Contact Surface Constructions Name
  {4a51a51e-b042-446a-a784-968041220289}, !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:Space,
  {b99d1556-30ba-4cac-85fe-c7200c5b0538}, !- Handle
  Classroom-A,                            !- Name
  {1b61f500-da4a-4200-a07c-abaf9ed005b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4dbf7c7c-c47d-4c1e-a371-d034c34755f2}, !- Building Story Name
  {e25fd130-b143-4312-a875-bb2f56669e29}; !- Thermal Zone Name

OS:Surface,
  {696698eb-730f-4a64-8d89-3a0d603e095d}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b99d1556-30ba-4cac-85fe-c7200c5b0538}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {710c86d8-6cb8-4ad5-9204-786ca682115b}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b99d1556-30ba-4cac-85fe-c7200c5b0538}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 7, 3.2,                              !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {851987ee-485a-4765-8214-9b049cad28a4}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b99d1556-30ba-4cac-85fe-c7200c5b0538}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34c0445e-e4a0-460c-bec5-89864de7469f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 7, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c38ea77d-3b78-4dcf-8634-d3523e77b08d}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b99d1556-30ba-4cac-85fe-c7200c5b0538}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66b61144-1da5-4cb2-96b1-502bb4d79d00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 7, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0a80735-cee0-46ca-9fe4-4314534ea60a}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b99d1556-30ba-4cac-85fe-c7200c5b0538}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8894bcd-41d4-4923-af3a-dc2bdf7f0502}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b99d1556-30ba-4cac-85fe-c7200c5b0538}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 7, 3.2,                              !- X,Y,Z Vertex 2 {m}
  0, 7, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e25fd130-b143-4312-a875-bb2f56669e29}, !- Handle
  Classroom-A Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {413c320f-95fc-4f93-abcf-af219fe88b33}, !- Zone Air Inlet Port List
  {90c8b276-9c9b-4c9f-ac59-d8b54761c51b}, !- Zone Air Exhaust Port List
  {a8013b29-2cfb-42c9-ab25-a9e692fbd16f}, !- Zone Air Node Name
  {57fc1c39-e52b-4f58-b1f2-5b8cfcfae986}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8c5f0bd-92a3-4066-aa66-549dbe87a970}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca1deec6-3bd7-4719-b9af-86cdf2812615}, !- Handle
  Node 1,                                 !- Name
  {a8013b29-2cfb-42c9-ab25-a9e692fbd16f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8013b29-2cfb-42c9-ab25-a9e692fbd16f}, !- Handle
  {e25fd130-b143-4312-a875-bb2f56669e29}, !- Source Object
  11,                                     !- Outlet Port
  {ca1deec6-3bd7-4719-b9af-86cdf2812615}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {413c320f-95fc-4f93-abcf-af219fe88b33}, !- Handle
  {e25fd130-b143-4312-a875-bb2f56669e29}; !- HVAC Component

OS:PortList,
  {90c8b276-9c9b-4c9f-ac59-d8b54761c51b}, !- Handle
  {e25fd130-b143-4312-a875-bb2f56669e29}; !- HVAC Component

OS:PortList,
  {57fc1c39-e52b-4f58-b1f2-5b8cfcfae986}, !- Handle
  {e25fd130-b143-4312-a875-bb2f56669e29}; !- HVAC Component

OS:Sizing:Zone,
  {4ec1eb94-93d8-4b09-b681-33e8b2b995cf}, !- Handle
  {e25fd130-b143-4312-a875-bb2f56669e29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c1316d21-bba0-4e32-ac19-d6fa16b16847}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {e25fd130-b143-4312-a875-bb2f56669e29}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {a8c5f0bd-92a3-4066-aa66-549dbe87a970}, !- Handle
  Classroom-A Zone Thermostat,            !- Name
  {1a557845-0eb5-4e91-b77f-99fc373a450a}, !- Heating Setpoint Temperature Schedule Name
  {c6d4dca4-5ba2-4968-9f05-ab20bdc2f31e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1a557845-0eb5-4e91-b77f-99fc373a450a}, !- Handle
  Classroom-A Zone Htg Sch,               !- Name
  {5146ad96-fefc-4881-8b6c-06c10d89768f}, !- Schedule Type Limits Name
  {1fbbdb93-5d2d-44c4-9afb-b711b954ba3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fbbdb93-5d2d-44c4-9afb-b711b954ba3a}, !- Handle
  Schedule Day 11,                        !- Name
  {5146ad96-fefc-4881-8b6c-06c10d89768f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5146ad96-fefc-4881-8b6c-06c10d89768f}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c6d4dca4-5ba2-4968-9f05-ab20bdc2f31e}, !- Handle
  Classroom-A Zone Clg Sch,               !- Name
  {5146ad96-fefc-4881-8b6c-06c10d89768f}, !- Schedule Type Limits Name
  {55d3ce43-72b3-45ae-b489-f2723e68e82e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55d3ce43-72b3-45ae-b489-f2723e68e82e}, !- Handle
  Schedule Day 12,                        !- Name
  {5146ad96-fefc-4881-8b6c-06c10d89768f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Space,
  {ee59f038-c552-4d2b-a646-bda4f1fd7a26}, !- Handle
  Classroom-B,                            !- Name
  {1b61f500-da4a-4200-a07c-abaf9ed005b8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4dbf7c7c-c47d-4c1e-a371-d034c34755f2}, !- Building Story Name
  {35570359-a91a-4609-8a9f-b3781fa03078}; !- Thermal Zone Name

OS:Surface,
  {cca7eb42-d614-4aba-81b0-af0206057a33}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ee59f038-c552-4d2b-a646-bda4f1fd7a26}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  16, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66b61144-1da5-4cb2-96b1-502bb4d79d00}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee59f038-c552-4d2b-a646-bda4f1fd7a26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c38ea77d-3b78-4dcf-8634-d3523e77b08d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 7, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e632dc8-c1ed-490f-a790-6b2a8fe77c68}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee59f038-c552-4d2b-a646-bda4f1fd7a26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {281ae257-fd69-402b-a634-91caca43a583}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 7, 3.2,                             !- X,Y,Z Vertex 1 {m}
  16, 7, 0,                               !- X,Y,Z Vertex 2 {m}
  8, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 7, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdaae1d5-c74f-462c-a23f-ba8e5052b0bd}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee59f038-c552-4d2b-a646-bda4f1fd7a26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 7, 3.2,                             !- X,Y,Z Vertex 1 {m}
  16, 0, 3.2,                             !- X,Y,Z Vertex 2 {m}
  16, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 7, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfe755bc-8cd4-4493-92ba-6a6f9a36db93}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ee59f038-c552-4d2b-a646-bda4f1fd7a26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  8, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  16, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {642ff00b-399f-43ea-91ed-cffb5bbc46aa}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ee59f038-c552-4d2b-a646-bda4f1fd7a26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  16, 7, 3.2,                             !- X,Y,Z Vertex 2 {m}
  8, 7, 3.2,                              !- X,Y,Z Vertex 3 {m}
  8, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {35570359-a91a-4609-8a9f-b3781fa03078}, !- Handle
  Classroom-B Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d5f8a49-a34a-42d0-a426-c90956b73fd8}, !- Zone Air Inlet Port List
  {55a3fede-d34c-40bc-afb7-34840bb24eac}, !- Zone Air Exhaust Port List
  {1501629a-6210-46e3-b13c-1a86c2fec418}, !- Zone Air Node Name
  {4fa28cd8-3541-47f0-a2b6-a944ba31dac5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0fa534c2-7b91-4257-8dde-71d58dfb799e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67862883-c932-4980-8f30-ba5e237db61e}, !- Handle
  Node 2,                                 !- Name
  {1501629a-6210-46e3-b13c-1a86c2fec418}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1501629a-6210-46e3-b13c-1a86c2fec418}, !- Handle
  {35570359-a91a-4609-8a9f-b3781fa03078}, !- Source Object
  11,                                     !- Outlet Port
  {67862883-c932-4980-8f30-ba5e237db61e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d5f8a49-a34a-42d0-a426-c90956b73fd8}, !- Handle
  {35570359-a91a-4609-8a9f-b3781fa03078}; !- HVAC Component

OS:PortList,
  {55a3fede-d34c-40bc-afb7-34840bb24eac}, !- Handle
  {35570359-a91a-4609-8a9f-b3781fa03078}; !- HVAC Component

OS:PortList,
  {4fa28cd8-3541-47f0-a2b6-a944ba31dac5}, !- Handle
  {35570359-a91a-4609-8a9f-b3781fa03078}; !- HVAC Component

OS:Sizing:Zone,
  {706a2823-09f3-4d64-88e0-f33b68ad88ad}, !- Handle
  {35570359-a91a-4609-8a9f-b3781fa03078}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4a60218c-4a7b-4c8b-92f5-1a0554cb8f8f}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {35570359-a91a-4609-8a9f-b3781fa03078}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {0fa534c2-7b91-4257-8dde-71d58dfb799e}, !- Handle
  Classroom-B Zone Thermostat,            !- Name
  {c233e669-a81d-4abe-8ab5-7c58feffa421}, !- Heating Setpoint Temperature Schedule Name
  {f32e5fbf-8d81-4552-9ff4-78290c4ead73}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c233e669-a81d-4abe-8ab5-7c58feffa421}, !- Handle
  Classroom-B Zone Htg Sch,               !- Name
  {5146ad96-fefc-4881-8b6c-06c10d89768f}, !- Schedule Type Limits Name
  {49339472-35b7-4857-871f-71ed5305adc9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49339472-35b7-4857-871f-71ed5305adc9}, !- Handle
  Schedule Day 13,                        !- Name
  {5146ad96-fefc-4881-8b6c-06c10d89768f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f32e5fbf-8d81-4552-9ff4-78290c4ead73}, !- Handle
  Classroom-B Zone Clg Sch,               !- Name
  {5146ad96-fefc-4881-8b6c-06c10d89768f}, !- Schedule Type Limits Name
  {bcf85016-f42a-4df3-95ea-590a42b7a302}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcf85016-f42a-4df3-95ea-590a42b7a302}, !- Handle
  Schedule Day 14,                        !- Name
  {5146ad96-fefc-4881-8b6c-06c10d89768f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Space,
  {8823a346-6323-4490-afdd-f03c606483d4}, !- Handle
  TeacherOffice,                          !- Name
  {8f45e16b-4917-4a66-aad5-b5e807b028ea}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4dbf7c7c-c47d-4c1e-a371-d034c34755f2}, !- Building Story Name
  {6b467a95-db53-49ec-8779-ca0835494f62}; !- Thermal Zone Name

OS:Surface,
  {46962d47-c0c1-4d60-b010-9fd10bc624e0}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8823a346-6323-4490-afdd-f03c606483d4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  8, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  8, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a97f1d-b317-45cb-b218-3e4a46783e98}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8823a346-6323-4490-afdd-f03c606483d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 12, 3.2,                             !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67d6416d-bf70-4cac-abf5-bc5207ae3a11}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8823a346-6323-4490-afdd-f03c606483d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 3.2,                             !- X,Y,Z Vertex 1 {m}
  8, 12, 3.2,                             !- X,Y,Z Vertex 2 {m}
  8, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b1bbd18-cd98-4d0f-a811-7bcea9200bdd}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8823a346-6323-4490-afdd-f03c606483d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {683d2d46-f817-4ce8-879c-eac5712a0d04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 7, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  8, 12, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c0445e-e4a0-460c-bec5-89864de7469f}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8823a346-6323-4490-afdd-f03c606483d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {851987ee-485a-4765-8214-9b049cad28a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 7, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee53d27-f050-474b-afaa-985639002ce4}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8823a346-6323-4490-afdd-f03c606483d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 7, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 12, 3.2,                             !- X,Y,Z Vertex 2 {m}
  0, 12, 3.2,                             !- X,Y,Z Vertex 3 {m}
  0, 7, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6b467a95-db53-49ec-8779-ca0835494f62}, !- Handle
  TeacherOffice Zone,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6ec1662-be84-40a6-b0ce-4148316a02d1}, !- Zone Air Inlet Port List
  {14ef6aca-7c32-4675-9d17-98fd0e4a52bc}, !- Zone Air Exhaust Port List
  {c18fab89-e394-4d9d-a60f-09364ee1e505}, !- Zone Air Node Name
  {01c4e61e-7153-400e-b2dd-1f6cd51f89d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {83b8fd4c-77f5-4689-8593-8a3a75b747af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10e70d0c-44f8-432c-bdb9-8c04f2e0ed73}, !- Handle
  Node 3,                                 !- Name
  {c18fab89-e394-4d9d-a60f-09364ee1e505}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c18fab89-e394-4d9d-a60f-09364ee1e505}, !- Handle
  {6b467a95-db53-49ec-8779-ca0835494f62}, !- Source Object
  11,                                     !- Outlet Port
  {10e70d0c-44f8-432c-bdb9-8c04f2e0ed73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6ec1662-be84-40a6-b0ce-4148316a02d1}, !- Handle
  {6b467a95-db53-49ec-8779-ca0835494f62}; !- HVAC Component

OS:PortList,
  {14ef6aca-7c32-4675-9d17-98fd0e4a52bc}, !- Handle
  {6b467a95-db53-49ec-8779-ca0835494f62}; !- HVAC Component

OS:PortList,
  {01c4e61e-7153-400e-b2dd-1f6cd51f89d9}, !- Handle
  {6b467a95-db53-49ec-8779-ca0835494f62}; !- HVAC Component

OS:Sizing:Zone,
  {df1418f7-5a0f-4946-a577-9d8759cdbde3}, !- Handle
  {6b467a95-db53-49ec-8779-ca0835494f62}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {529bef51-4e6c-4a29-bb1a-26dc65951d44}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {6b467a95-db53-49ec-8779-ca0835494f62}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {83b8fd4c-77f5-4689-8593-8a3a75b747af}, !- Handle
  TeacherOffice Zone Thermostat,          !- Name
  {6db02108-ca04-496d-8d40-a25922fd7f71}, !- Heating Setpoint Temperature Schedule Name
  {f19f1d81-eacf-4d8a-94a4-cda9d7f11803}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6db02108-ca04-496d-8d40-a25922fd7f71}, !- Handle
  TeacherOffice Zone Htg Sch,             !- Name
  {5146ad96-fefc-4881-8b6c-06c10d89768f}, !- Schedule Type Limits Name
  {3ec63f99-e7a0-440e-aae1-d03d57d1432b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ec63f99-e7a0-440e-aae1-d03d57d1432b}, !- Handle
  Schedule Day 15,                        !- Name
  {5146ad96-fefc-4881-8b6c-06c10d89768f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f19f1d81-eacf-4d8a-94a4-cda9d7f11803}, !- Handle
  TeacherOffice Zone Clg Sch,             !- Name
  {5146ad96-fefc-4881-8b6c-06c10d89768f}, !- Schedule Type Limits Name
  {98bcf283-b655-49ee-9204-a1eed53270da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98bcf283-b655-49ee-9204-a1eed53270da}, !- Handle
  Schedule Day 16,                        !- Name
  {5146ad96-fefc-4881-8b6c-06c10d89768f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Space,
  {18caa57e-3057-40f3-936f-081e5710f8e1}, !- Handle
  Storage,                                !- Name
  {29fd40c8-208e-4877-81b7-9dbb8b008acd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4dbf7c7c-c47d-4c1e-a371-d034c34755f2}, !- Building Story Name
  {bb0e2290-b082-4cb8-9d8a-20e78680ab91}; !- Thermal Zone Name

OS:Surface,
  {b89d6855-8191-49ea-a6ef-1acde88accde}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18caa57e-3057-40f3-936f-081e5710f8e1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 7, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  16, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 7, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {683d2d46-f817-4ce8-879c-eac5712a0d04}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18caa57e-3057-40f3-936f-081e5710f8e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b1bbd18-cd98-4d0f-a811-7bcea9200bdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 12, 3.2,                             !- X,Y,Z Vertex 1 {m}
  8, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  8, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 7, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541898b2-dde1-42e7-9f13-ff939bda828d}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18caa57e-3057-40f3-936f-081e5710f8e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 12, 3.2,                             !- X,Y,Z Vertex 1 {m}
  16, 12, 3.2,                            !- X,Y,Z Vertex 2 {m}
  16, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  8, 12, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {518cb381-bd94-4250-8704-f39484d5d18c}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18caa57e-3057-40f3-936f-081e5710f8e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 12, 3.2,                            !- X,Y,Z Vertex 1 {m}
  16, 7, 3.2,                             !- X,Y,Z Vertex 2 {m}
  16, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 12, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {281ae257-fd69-402b-a634-91caca43a583}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18caa57e-3057-40f3-936f-081e5710f8e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e632dc8-c1ed-490f-a790-6b2a8fe77c68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 7, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  16, 7, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 7, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d9716d5-233d-44cf-8066-6138827fe59e}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18caa57e-3057-40f3-936f-081e5710f8e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 7, 3.2,                             !- X,Y,Z Vertex 1 {m}
  16, 12, 3.2,                            !- X,Y,Z Vertex 2 {m}
  8, 12, 3.2,                             !- X,Y,Z Vertex 3 {m}
  8, 7, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bb0e2290-b082-4cb8-9d8a-20e78680ab91}, !- Handle
  Storage Zone,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e31a6b3e-0cee-462a-9ab8-44387a3e39c4}, !- Zone Air Inlet Port List
  {662f0a92-b55b-41fb-b8d6-9c677f5e7e46}, !- Zone Air Exhaust Port List
  {769be75a-52e2-4aa9-bb70-4c32c9c5eb01}, !- Zone Air Node Name
  {7bbc4f5a-1811-472e-bea4-60977564d6f6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {78632a51-fd47-4fe6-8163-451232905378}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dfbfa2c6-bfcd-4b98-a675-9a0de9273cbb}, !- Handle
  Node 4,                                 !- Name
  {769be75a-52e2-4aa9-bb70-4c32c9c5eb01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {769be75a-52e2-4aa9-bb70-4c32c9c5eb01}, !- Handle
  {bb0e2290-b082-4cb8-9d8a-20e78680ab91}, !- Source Object
  11,                                     !- Outlet Port
  {dfbfa2c6-bfcd-4b98-a675-9a0de9273cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e31a6b3e-0cee-462a-9ab8-44387a3e39c4}, !- Handle
  {bb0e2290-b082-4cb8-9d8a-20e78680ab91}; !- HVAC Component

OS:PortList,
  {662f0a92-b55b-41fb-b8d6-9c677f5e7e46}, !- Handle
  {bb0e2290-b082-4cb8-9d8a-20e78680ab91}; !- HVAC Component

OS:PortList,
  {7bbc4f5a-1811-472e-bea4-60977564d6f6}, !- Handle
  {bb0e2290-b082-4cb8-9d8a-20e78680ab91}; !- HVAC Component

OS:Sizing:Zone,
  {ce415f88-8af2-4683-8849-767a71b0f9c1}, !- Handle
  {bb0e2290-b082-4cb8-9d8a-20e78680ab91}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {405cdaa6-712b-446e-aec0-95455941a426}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {bb0e2290-b082-4cb8-9d8a-20e78680ab91}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {78632a51-fd47-4fe6-8163-451232905378}, !- Handle
  Storage Zone Thermostat,                !- Name
  {9a9227af-a5b7-4c46-9839-6872bbc5064b}, !- Heating Setpoint Temperature Schedule Name
  {f0c39e2d-b39c-4bf5-83d5-9993399c67ab}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9a9227af-a5b7-4c46-9839-6872bbc5064b}, !- Handle
  Storage Zone Htg Sch,                   !- Name
  {5146ad96-fefc-4881-8b6c-06c10d89768f}, !- Schedule Type Limits Name
  {7519ae1f-3818-47c5-9f9b-5ddacbcc0aaf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7519ae1f-3818-47c5-9f9b-5ddacbcc0aaf}, !- Handle
  Schedule Day 17,                        !- Name
  {5146ad96-fefc-4881-8b6c-06c10d89768f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0c39e2d-b39c-4bf5-83d5-9993399c67ab}, !- Handle
  Storage Zone Clg Sch,                   !- Name
  {5146ad96-fefc-4881-8b6c-06c10d89768f}, !- Schedule Type Limits Name
  {535dccf0-8a74-48fb-b331-96fa6bc5d6ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {535dccf0-8a74-48fb-b331-96fa6bc5d6ef}, !- Handle
  Schedule Day 18,                        !- Name
  {5146ad96-fefc-4881-8b6c-06c10d89768f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:SubSurface,
  {8af77c56-b886-4c7e-8211-f3c0a6c7671d}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {541898b2-dde1-42e7-9f13-ff939bda828d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.9746, 12, 1.40608997131787,          !- X,Y,Z Vertex 1 {m}
  15.9746, 12, 0.762,                     !- X,Y,Z Vertex 2 {m}
  8.0254, 12, 0.762,                      !- X,Y,Z Vertex 3 {m}
  8.0254, 12, 1.40608997131787;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21f0987f-bfe9-4705-a69a-a7e77bdf1f4f}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {518cb381-bd94-4250-8704-f39484d5d18c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16, 7.0254, 1.24692685686576,           !- X,Y,Z Vertex 1 {m}
  16, 7.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  16, 11.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  16, 11.9746, 1.24692685686576;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16f76a5d-4f6f-43ad-81c4-a1b6b6e53ed7}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {710c86d8-6cb8-4ad5-9204-786ca682115b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.9746, 1.24550889311,               !- X,Y,Z Vertex 1 {m}
  0, 6.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.24550889311;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68f73f40-4dae-4aa9-a4cf-3ef0b6c4da4c}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99a97f1d-b317-45cb-b218-3e4a46783e98}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.9746, 1.24692685686576,           !- X,Y,Z Vertex 1 {m}
  0, 11.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 7.0254, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 7.0254, 1.24692685686576;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9e8884f-0536-4e70-b005-5d40184dec07}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdaae1d5-c74f-462c-a23f-ba8e5052b0bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16, 0.0254, 1.24550889311,              !- X,Y,Z Vertex 1 {m}
  16, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  16, 6.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  16, 6.9746, 1.24550889311;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a429321-51eb-4fc0-83c8-92639b4eec70}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67d6416d-bf70-4cac-abf5-bc5207ae3a11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.9746, 12, 1.40608997131787,           !- X,Y,Z Vertex 1 {m}
  7.9746, 12, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 12, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 12, 1.40608997131787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae655e1d-bdf4-4b19-8b28-1c218dc56adc}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e0a80735-cee0-46ca-9fe4-4314534ea60a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.56711246414734,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  7.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  7.9746, 0, 1.56711246414734;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bc587d1-87e4-4e59-9899-f15fc6b1789f}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bfe755bc-8cd4-4493-92ba-6a6f9a36db93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.0254, 0, 1.56711246414734,            !- X,Y,Z Vertex 1 {m}
  8.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  15.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  15.9746, 0, 1.56711246414734;           !- X,Y,Z Vertex 4 {m}

