
OS:Version,
  {6d6d819e-d31f-4cdc-b928-cbe624a593fb}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:BuildingStory,
  {366c38f7-54e8-48d0-b004-ad7d3ed2093d}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {9a74552a-1830-4f32-ad93-276c125c03db}, !- Handle
  OpenOfficeInit;                         !- Name

OS:Lights:Definition,
  {d13a9b4c-08ba-4d3f-b017-7821249fbb39}, !- Handle
  OpenOfficeInit LightsDef,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b948624d-c505-4dfc-9e86-74999d013e85}, !- Handle
  OpenOfficeInit Lights,                  !- Name
  {d13a9b4c-08ba-4d3f-b017-7821249fbb39}, !- Lights Definition Name
  {9a74552a-1830-4f32-ad93-276c125c03db}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {a887a67c-56c3-459e-9e52-4a68ea63ab41}, !- Handle
  OpenOfficeInit PeopleDef,               !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.055,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {321847bb-2628-4f1e-9c94-0f73a5755cf1}, !- Handle
  OpenOfficeInit People,                  !- Name
  {a887a67c-56c3-459e-9e52-4a68ea63ab41}, !- People Definition Name
  {9a74552a-1830-4f32-ad93-276c125c03db}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {1c585f94-7d2b-43ca-ba40-4543784c7ce8}, !- Handle
  OpenOfficeInit EquipDef,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {16ebbd73-a94f-4c9f-96b2-d221046dca29}, !- Handle
  OpenOfficeInit Equip,                   !- Name
  {1c585f94-7d2b-43ca-ba40-4543784c7ce8}, !- Electric Equipment Definition Name
  {9a74552a-1830-4f32-ad93-276c125c03db}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Space,
  {481fa7a5-954e-4254-acb8-c3eee7d5bd1a}, !- Handle
  OpenOffice,                             !- Name
  {9a74552a-1830-4f32-ad93-276c125c03db}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {366c38f7-54e8-48d0-b004-ad7d3ed2093d}, !- Building Story Name
  {991e839e-2987-4c8d-a248-c6f0b960b757}; !- Thermal Zone Name

OS:Surface,
  {7b774cb5-5009-45a0-848b-aa75676c7e83}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {481fa7a5-954e-4254-acb8-c3eee7d5bd1a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  18, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58979a0d-5bc4-4d3a-84a2-90a86460bda3}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {481fa7a5-954e-4254-acb8-c3eee7d5bd1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 12, 3.2,                             !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19ef3db8-b15c-4217-829f-d0534c46397e}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {481fa7a5-954e-4254-acb8-c3eee7d5bd1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 3.2,                             !- X,Y,Z Vertex 1 {m}
  18, 12, 3.2,                            !- X,Y,Z Vertex 2 {m}
  18, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 12, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ea3dc99-fe65-4567-89fe-a37dc2559d4b}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {481fa7a5-954e-4254-acb8-c3eee7d5bd1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 12, 3.2,                            !- X,Y,Z Vertex 1 {m}
  18, 0, 3.2,                             !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 12, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7be26e71-c7b0-48de-9e8f-7865e92101b6}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {481fa7a5-954e-4254-acb8-c3eee7d5bd1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  18, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07582128-ad90-42ff-9e30-8c4e4f2601b3}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {481fa7a5-954e-4254-acb8-c3eee7d5bd1a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  18, 12, 3.2,                            !- X,Y,Z Vertex 2 {m}
  0, 12, 3.2,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {991e839e-2987-4c8d-a248-c6f0b960b757}, !- Handle
  OpenOffice Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d0cc3de-8021-4cd0-9e9d-791668afad69}, !- Zone Air Inlet Port List
  {a062da4b-a273-4d95-802e-f16a483df8f3}, !- Zone Air Exhaust Port List
  {1277166e-b059-4e7e-a71c-1c99b9141802}, !- Zone Air Node Name
  {6e00dff5-709c-4032-ab72-943bf450c751}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b0db216-8dce-4fa0-a6bd-396d84a246d9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {185493ae-00d5-46a6-b4c2-d16ac9727589}, !- Handle
  Node 1,                                 !- Name
  {1277166e-b059-4e7e-a71c-1c99b9141802}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1277166e-b059-4e7e-a71c-1c99b9141802}, !- Handle
  {991e839e-2987-4c8d-a248-c6f0b960b757}, !- Source Object
  11,                                     !- Outlet Port
  {185493ae-00d5-46a6-b4c2-d16ac9727589}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d0cc3de-8021-4cd0-9e9d-791668afad69}, !- Handle
  {991e839e-2987-4c8d-a248-c6f0b960b757}, !- HVAC Component
  {446ee934-9594-44ac-8c90-c0f121bf226d}; !- Port 1

OS:PortList,
  {a062da4b-a273-4d95-802e-f16a483df8f3}, !- Handle
  {991e839e-2987-4c8d-a248-c6f0b960b757}, !- HVAC Component
  {d190b1f8-4902-446f-99eb-93826f850679}; !- Port 1

OS:PortList,
  {6e00dff5-709c-4032-ab72-943bf450c751}, !- Handle
  {991e839e-2987-4c8d-a248-c6f0b960b757}; !- HVAC Component

OS:Sizing:Zone,
  {d0b1e0a6-a276-4a66-b90c-bf0fa189803d}, !- Handle
  {991e839e-2987-4c8d-a248-c6f0b960b757}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {46e29b4c-ea31-43da-a9e6-b429fe6035ff}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {991e839e-2987-4c8d-a248-c6f0b960b757}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c809e15-eff7-483e-9c5b-0149b36bbf46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7b0db216-8dce-4fa0-a6bd-396d84a246d9}, !- Handle
  OpenOffice Zone Thermostat,             !- Name
  {f1a66e3e-b0b8-4e86-b9e6-75db85717693}, !- Heating Setpoint Temperature Schedule Name
  {5ca478a6-ee52-42cc-a57e-9c9983f986ea}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {f1a66e3e-b0b8-4e86-b9e6-75db85717693}, !- Handle
  OpenOffice Zone Htg Sch,                !- Name
  {40a76732-8d26-435a-bc1f-15b222692c05}, !- Schedule Type Limits Name
  {13719d80-f07d-4c28-9459-c68154ef82c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13719d80-f07d-4c28-9459-c68154ef82c7}, !- Handle
  Schedule Day 1,                         !- Name
  {40a76732-8d26-435a-bc1f-15b222692c05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {40a76732-8d26-435a-bc1f-15b222692c05}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {5ca478a6-ee52-42cc-a57e-9c9983f986ea}, !- Handle
  OpenOffice Zone Clg Sch,                !- Name
  {40a76732-8d26-435a-bc1f-15b222692c05}, !- Schedule Type Limits Name
  {532bb96b-1c3d-4d29-8966-3de5f6b1163f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {532bb96b-1c3d-4d29-8966-3de5f6b1163f}, !- Handle
  Schedule Day 2,                         !- Name
  {40a76732-8d26-435a-bc1f-15b222692c05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ZoneHVAC:IdealLoadsAirSystem,
  {5c809e15-eff7-483e-9c5b-0149b36bbf46}, !- Handle
  OpenOffice Zone Ideal Loads,            !- Name
  ,                                       !- Availability Schedule Name
  {fd27f008-2878-4b85-bf1f-6c3352561ec6}, !- Zone Supply Air Node Name
  {210ff8e0-4f1e-4296-bf50-b29c2b1f1903}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {2fc94882-08c4-4f97-a24c-084cb6613826}, !- Handle
  Node 2,                                 !- Name
  {d190b1f8-4902-446f-99eb-93826f850679}, !- Inlet Port
  {fd27f008-2878-4b85-bf1f-6c3352561ec6}; !- Outlet Port

OS:Connection,
  {d190b1f8-4902-446f-99eb-93826f850679}, !- Handle
  {a062da4b-a273-4d95-802e-f16a483df8f3}, !- Source Object
  2,                                      !- Outlet Port
  {2fc94882-08c4-4f97-a24c-084cb6613826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd27f008-2878-4b85-bf1f-6c3352561ec6}, !- Handle
  {2fc94882-08c4-4f97-a24c-084cb6613826}, !- Source Object
  3,                                      !- Outlet Port
  {5c809e15-eff7-483e-9c5b-0149b36bbf46}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4a3be450-c26f-4b72-98fe-33d58b831860}, !- Handle
  Node 3,                                 !- Name
  {210ff8e0-4f1e-4296-bf50-b29c2b1f1903}, !- Inlet Port
  {446ee934-9594-44ac-8c90-c0f121bf226d}; !- Outlet Port

OS:Connection,
  {446ee934-9594-44ac-8c90-c0f121bf226d}, !- Handle
  {4a3be450-c26f-4b72-98fe-33d58b831860}, !- Source Object
  3,                                      !- Outlet Port
  {4d0cc3de-8021-4cd0-9e9d-791668afad69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {210ff8e0-4f1e-4296-bf50-b29c2b1f1903}, !- Handle
  {5c809e15-eff7-483e-9c5b-0149b36bbf46}, !- Source Object
  4,                                      !- Outlet Port
  {4a3be450-c26f-4b72-98fe-33d58b831860}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {308e01de-790d-4d3c-863b-2e056ee5b594}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7be26e71-c7b0-48de-9e8f-7865e92101b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.20607550197223,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  17.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  17.9746, 0, 2.20607550197223;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6d679cb-7df2-4914-8495-c2b8707bcc29}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ea3dc99-fe65-4567-89fe-a37dc2559d4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18, 0.0254, 1.88676149030897,           !- X,Y,Z Vertex 1 {m}
  18, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  18, 11.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  18, 11.9746, 1.88676149030897;          !- X,Y,Z Vertex 4 {m}

OS:Building,
  {0a0d6ecb-8870-4de7-92d6-4a2a84e00acf}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {af54ed65-5b46-43ac-8bcf-488baa18845e}, !- Default Construction Set Name
  {935797dd-abd3-4c80-a71e-930f6e5f1177}; !- Default Schedule Set Name

OS:Schedule:Ruleset,
  {def0361b-54e3-483f-87cb-67e4c586ccd3}, !- Handle
  AlwaysOnLights,                         !- Name
  {a61ecce2-8a74-4702-8d51-2d68ee22390c}, !- Schedule Type Limits Name
  {3a821a14-3f90-4993-9683-1f43fe9ad7db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a821a14-3f90-4993-9683-1f43fe9ad7db}, !- Handle
  Schedule Day 3,                         !- Name
  {a61ecce2-8a74-4702-8d51-2d68ee22390c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DefaultScheduleSet,
  {935797dd-abd3-4c80-a71e-930f6e5f1177}, !- Handle
  Init Defaults,                          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5d7ec049-711e-4b4d-bdd4-52fd26b6b256}, !- Number of People Schedule Name
  {8d374159-8ab1-45f8-9091-04909345be27}, !- People Activity Level Schedule Name
  {def0361b-54e3-483f-87cb-67e4c586ccd3}, !- Lighting Schedule Name
  {4b0f9fb0-4907-4ded-9b8f-d4ea2f63c04c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f552ee55-d901-4230-b8aa-2451fc0c829e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5d7ec049-711e-4b4d-bdd4-52fd26b6b256}, !- Handle
  Init Defaults Occupancy,                !- Name
  {a61ecce2-8a74-4702-8d51-2d68ee22390c}, !- Schedule Type Limits Name
  {de74ee15-e223-4ca6-a66b-182d15cc755a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de74ee15-e223-4ca6-a66b-182d15cc755a}, !- Handle
  Schedule Day 4,                         !- Name
  {a61ecce2-8a74-4702-8d51-2d68ee22390c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:ScheduleTypeLimits,
  {a61ecce2-8a74-4702-8d51-2d68ee22390c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {8d374159-8ab1-45f8-9091-04909345be27}, !- Handle
  Init Defaults Activity,                 !- Name
  {6c2ccd88-c9fd-4aaa-81c0-e5147bc2af11}, !- Schedule Type Limits Name
  {b1791fe6-ab1e-4077-805f-8106bb1625e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1791fe6-ab1e-4077-805f-8106bb1625e0}, !- Handle
  Schedule Day 5,                         !- Name
  {6c2ccd88-c9fd-4aaa-81c0-e5147bc2af11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6c2ccd88-c9fd-4aaa-81c0-e5147bc2af11}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {4b0f9fb0-4907-4ded-9b8f-d4ea2f63c04c}, !- Handle
  Init Defaults Equipment,                !- Name
  {a61ecce2-8a74-4702-8d51-2d68ee22390c}, !- Schedule Type Limits Name
  {5e980387-0bb6-496c-a42f-2711ff93f139}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e980387-0bb6-496c-a42f-2711ff93f139}, !- Handle
  Schedule Day 6,                         !- Name
  {a61ecce2-8a74-4702-8d51-2d68ee22390c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {f552ee55-d901-4230-b8aa-2451fc0c829e}, !- Handle
  Init Defaults Infiltration,             !- Name
  {a61ecce2-8a74-4702-8d51-2d68ee22390c}, !- Schedule Type Limits Name
  {27a4b155-9a67-4efd-97d8-264c1c19de41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27a4b155-9a67-4efd-97d8-264c1c19de41}, !- Handle
  Schedule Day 7,                         !- Name
  {a61ecce2-8a74-4702-8d51-2d68ee22390c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Material,
  {bac8ebcc-14b6-4bb2-b298-5e5b343d5c89}, !- Handle
  Init Wall Material,                     !- Name
  MediumSmooth,                           !- Roughness
  0.2,                                    !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {7a0e71aa-7b1f-4efa-ab9d-d9b2409bbc70}, !- Handle
  Init Wall,                              !- Name
  ,                                       !- Surface Rendering Name
  {bac8ebcc-14b6-4bb2-b298-5e5b343d5c89}; !- Layer 1

OS:Material,
  {19f0a69f-c76f-4f95-9b64-2ade483c4f27}, !- Handle
  Init Roof Material,                     !- Name
  MediumSmooth,                           !- Roughness
  0.18,                                   !- Thickness {m}
  0.8,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {25e68ada-f748-4cd0-a88f-9d33e06ec9a5}, !- Handle
  Init Roof,                              !- Name
  ,                                       !- Surface Rendering Name
  {19f0a69f-c76f-4f95-9b64-2ade483c4f27}; !- Layer 1

OS:Material,
  {e6ab5555-c5af-44aa-9564-7a943cf7beb8}, !- Handle
  Init Floor Material,                    !- Name
  MediumSmooth,                           !- Roughness
  0.16,                                   !- Thickness {m}
  1.2,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {b681a780-e663-418b-aecc-b4c47d0df57a}, !- Handle
  Init Floor,                             !- Name
  ,                                       !- Surface Rendering Name
  {e6ab5555-c5af-44aa-9564-7a943cf7beb8}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {7e11986e-2cb0-4d60-9c45-ece17e112f86}, !- Handle
  Init Window Glazing,                    !- Name
  5.5,                                    !- U-Factor {W/m2-K}
  0.35,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:Construction,
  {3b341e59-17a4-47da-8dfa-84c83f844ffa}, !- Handle
  Init Window,                            !- Name
  ,                                       !- Surface Rendering Name
  {7e11986e-2cb0-4d60-9c45-ece17e112f86}; !- Layer 1

OS:DefaultSurfaceConstructions,
  {fde0ea5a-e287-4a65-bad2-a09affee1e99}, !- Handle
  Default Surface Constructions 1,        !- Name
  {b681a780-e663-418b-aecc-b4c47d0df57a}, !- Floor Construction Name
  {7a0e71aa-7b1f-4efa-ab9d-d9b2409bbc70}, !- Wall Construction Name
  {25e68ada-f748-4cd0-a88f-9d33e06ec9a5}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {519d08f3-e1d5-411a-b5df-2c4301029fbd}, !- Handle
  Default Surface Constructions 2,        !- Name
  {b681a780-e663-418b-aecc-b4c47d0df57a}, !- Floor Construction Name
  {7a0e71aa-7b1f-4efa-ab9d-d9b2409bbc70}, !- Wall Construction Name
  {25e68ada-f748-4cd0-a88f-9d33e06ec9a5}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ab584a24-4b01-4be3-9759-7d06ea0d3f43}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {3b341e59-17a4-47da-8dfa-84c83f844ffa}, !- Fixed Window Construction Name
  {3b341e59-17a4-47da-8dfa-84c83f844ffa}, !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {af54ed65-5b46-43ac-8bcf-488baa18845e}, !- Handle
  Init Default Constructions,             !- Name
  {fde0ea5a-e287-4a65-bad2-a09affee1e99}, !- Default Exterior Surface Constructions Name
  ,                                       !- Default Interior Surface Constructions Name
  {519d08f3-e1d5-411a-b5df-2c4301029fbd}, !- Default Ground Contact Surface Constructions Name
  {ab584a24-4b01-4be3-9759-7d06ea0d3f43}, !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

