
OS:Version,
  {9f5f0d56-7da2-411c-9988-9ffac9b770ea}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:BuildingStory,
  {d7a54dd4-1bdd-4f47-8c7a-8edc7732b32e}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {8535d243-8ab7-4719-bd5e-80744261c0f1}, !- Handle
  Assembly Type;                          !- Name

OS:SpaceType,
  {e46f86b7-cfd2-43b6-b0fc-b11306417555}, !- Handle
  Support Type;                           !- Name

OS:Space,
  {eae86283-c8e9-4326-b898-9d335fa129ff}, !- Handle
  Gym,                                    !- Name
  {8535d243-8ab7-4719-bd5e-80744261c0f1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d7a54dd4-1bdd-4f47-8c7a-8edc7732b32e}, !- Building Story Name
  {97f0d4dd-cfa4-4d5d-81c0-a4feacf2188e}; !- Thermal Zone Name

OS:Surface,
  {417673f6-3d9c-4afc-b2d8-507a67295ad3}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eae86283-c8e9-4326-b898-9d335fa129ff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  12, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  12, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e0d02b3-040d-4449-a3da-4e6de7da4d16}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eae86283-c8e9-4326-b898-9d335fa129ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56dd6e12-0d36-4145-add2-a186f96cd0d0}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eae86283-c8e9-4326-b898-9d335fa129ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  12, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  12, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e3fdb6e-f3dd-4bc3-9e5a-0f68886c7d58}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eae86283-c8e9-4326-b898-9d335fa129ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43c69b4c-c5d5-42e4-a164-19ca7a1ccef6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  12, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  12, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  12, 10, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9714493c-f27f-48e0-986b-fcb85bf44dcc}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eae86283-c8e9-4326-b898-9d335fa129ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  12, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f28f586-6a94-4f5b-9268-e91e68b9fba7}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eae86283-c8e9-4326-b898-9d335fa129ff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  12, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6c4b8000-03e5-44e4-bf32-56385609cbff}, !- Handle
  Lobby,                                  !- Name
  {8535d243-8ab7-4719-bd5e-80744261c0f1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d7a54dd4-1bdd-4f47-8c7a-8edc7732b32e}, !- Building Story Name
  {2a5f6727-d49c-4bf5-9971-23a1019c058b}; !- Thermal Zone Name

OS:Surface,
  {c5ab219c-02e2-4719-9f70-6a69a1911056}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6c4b8000-03e5-44e4-bf32-56385609cbff}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  12, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e572e7-4556-4a66-93da-5be4dbceefba}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c4b8000-03e5-44e4-bf32-56385609cbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da4418a2-eb52-43f5-9d69-74a3ac270ff0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  12, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22b379fd-398f-42ad-b40e-f46234341831}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c4b8000-03e5-44e4-bf32-56385609cbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef3db401-500b-47d0-a2d8-ed07e8f4069c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  16, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 4, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ae4bb53-2dc7-4eaa-907d-2c245f761024}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c4b8000-03e5-44e4-bf32-56385609cbff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 4, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cced522-b785-4458-9a6c-60ab88d8193b}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c4b8000-03e5-44e4-bf32-56385609cbff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  12, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7a81ea4-31b9-4eea-8552-c36551ea670e}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c4b8000-03e5-44e4-bf32-56385609cbff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 4, 4,                               !- X,Y,Z Vertex 2 {m}
  12, 4, 4,                               !- X,Y,Z Vertex 3 {m}
  12, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cc534b96-acc4-4f7c-8303-06df31ce40f5}, !- Handle
  Office,                                 !- Name
  {e46f86b7-cfd2-43b6-b0fc-b11306417555}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d7a54dd4-1bdd-4f47-8c7a-8edc7732b32e}, !- Building Story Name
  {ff4dc162-8734-464f-8aae-1828c4be7b02}; !- Thermal Zone Name

OS:Surface,
  {f7ce45a6-58b9-4a1c-8e44-93f625e78696}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cc534b96-acc4-4f7c-8303-06df31ce40f5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 4, 0,                               !- X,Y,Z Vertex 1 {m}
  12, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  16, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 4, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9afce187-73f1-4e81-a076-24d1d0b8f487}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc534b96-acc4-4f7c-8303-06df31ce40f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f0590e4-587b-45c3-b3cb-64ba8f51cea5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  12, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  12, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 4, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6c13fc3-f77f-4f3c-b717-6d6e35d2c3e0}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc534b96-acc4-4f7c-8303-06df31ce40f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {228e54d6-98d6-4442-829f-5cadf525917a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  16, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  12, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b8e34d1-9118-4c90-8e17-b0d5684375b4}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc534b96-acc4-4f7c-8303-06df31ce40f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5693b22d-7f0b-48ac-872d-fbd4fb11a527}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  16, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  16, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd80e3df-2885-4a18-9723-966a5c3f5a82}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cc534b96-acc4-4f7c-8303-06df31ce40f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3242867a-9593-4e6a-9a93-08d3416b3f88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  12, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  16, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 4, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a3b21fb-3237-4df0-826f-263f75e1dd01}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cc534b96-acc4-4f7c-8303-06df31ce40f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  16, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  12, 8, 4,                               !- X,Y,Z Vertex 3 {m}
  12, 4, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d8cc42a1-e3c3-4be6-8111-5ff5c3bc57fe}, !- Handle
  Restroom,                               !- Name
  {e46f86b7-cfd2-43b6-b0fc-b11306417555}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d7a54dd4-1bdd-4f47-8c7a-8edc7732b32e}, !- Building Story Name
  {cf360ab6-a6a7-435d-90c8-2941ead1333d}; !- Thermal Zone Name

OS:Surface,
  {3104bcc6-59a2-44c5-81e4-e6c32d40615b}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d8cc42a1-e3c3-4be6-8111-5ff5c3bc57fe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 4, 0,                               !- X,Y,Z Vertex 1 {m}
  16, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 4, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5693b22d-7f0b-48ac-872d-fbd4fb11a527}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cc42a1-e3c3-4be6-8111-5ff5c3bc57fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b8e34d1-9118-4c90-8e17-b0d5684375b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  16, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  16, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 4, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab36f28c-0c16-4e53-8a2f-33ddfbeb16cb}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cc42a1-e3c3-4be6-8111-5ff5c3bc57fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af1cbd74-183d-416c-9b97-9165f2c475d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  16, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1dd059a-c269-4e57-bfbf-d4c77ce5db0a}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cc42a1-e3c3-4be6-8111-5ff5c3bc57fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 4, 4,                               !- X,Y,Z Vertex 2 {m}
  18, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 8, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef3db401-500b-47d0-a2d8-ed07e8f4069c}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d8cc42a1-e3c3-4be6-8111-5ff5c3bc57fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22b379fd-398f-42ad-b40e-f46234341831}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  16, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 4, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a8452e5-1ae9-4417-adc2-7826f0df93d4}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d8cc42a1-e3c3-4be6-8111-5ff5c3bc57fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  16, 8, 4,                               !- X,Y,Z Vertex 3 {m}
  16, 4, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dc7e757e-d01a-4357-a837-a3f7f909dffd}, !- Handle
  Storage,                                !- Name
  {e46f86b7-cfd2-43b6-b0fc-b11306417555}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d7a54dd4-1bdd-4f47-8c7a-8edc7732b32e}, !- Building Story Name
  {d629c7fa-f4e9-4b46-b21f-8c56572c7867}; !- Thermal Zone Name

OS:Surface,
  {743d4550-4265-4dbf-b3d1-655fde3c2c78}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc7e757e-d01a-4357-a837-a3f7f909dffd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  12, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  18, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  18, 8, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43c69b4c-c5d5-42e4-a164-19ca7a1ccef6}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc7e757e-d01a-4357-a837-a3f7f909dffd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e3fdb6e-f3dd-4bc3-9e5a-0f68886c7d58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 10, 4,                              !- X,Y,Z Vertex 1 {m}
  12, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  12, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {559429b3-659d-4ea9-92cc-03e94df38800}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc7e757e-d01a-4357-a837-a3f7f909dffd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 10, 4,                              !- X,Y,Z Vertex 1 {m}
  18, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  18, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  12, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1376338-b953-4e06-a60e-508c75269343}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc7e757e-d01a-4357-a837-a3f7f909dffd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 10, 4,                              !- X,Y,Z Vertex 1 {m}
  18, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  18, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af1cbd74-183d-416c-9b97-9165f2c475d5}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc7e757e-d01a-4357-a837-a3f7f909dffd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab36f28c-0c16-4e53-8a2f-33ddfbeb16cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  16, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce85297e-0f14-4300-9aad-909dac014781}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc7e757e-d01a-4357-a837-a3f7f909dffd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  12, 10, 4,                              !- X,Y,Z Vertex 3 {m}
  12, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {228e54d6-98d6-4442-829f-5cadf525917a}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc7e757e-d01a-4357-a837-a3f7f909dffd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6c13fc3-f77f-4f3c-b717-6d6e35d2c3e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  12, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  16, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3242867a-9593-4e6a-9a93-08d3416b3f88}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c4b8000-03e5-44e4-bf32-56385609cbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd80e3df-2885-4a18-9723-966a5c3f5a82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  16, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  12, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 4, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f0590e4-587b-45c3-b3cb-64ba8f51cea5}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eae86283-c8e9-4326-b898-9d335fa129ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9afce187-73f1-4e81-a076-24d1d0b8f487}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  12, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  12, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da4418a2-eb52-43f5-9d69-74a3ac270ff0}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eae86283-c8e9-4326-b898-9d335fa129ff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45e572e7-4556-4a66-93da-5be4dbceefba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  12, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 4, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {97f0d4dd-cfa4-4d5d-81c0-a4feacf2188e}, !- Handle
  Gym TZ,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6bce0657-c1ec-4050-8b33-90f00cc83d40}, !- Zone Air Inlet Port List
  {9341abf1-79a6-474d-9942-8313adad2894}, !- Zone Air Exhaust Port List
  {66b5e0e0-0502-442e-b332-f75920526c3f}, !- Zone Air Node Name
  {81cd69cc-f497-466f-a70b-24dd49f0ff62}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {30a0164e-034d-4250-a7ad-f71fd2ba63f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff34c81c-94d7-42c7-ad5b-78a99e67f7b0}, !- Handle
  Node 1,                                 !- Name
  {66b5e0e0-0502-442e-b332-f75920526c3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66b5e0e0-0502-442e-b332-f75920526c3f}, !- Handle
  {97f0d4dd-cfa4-4d5d-81c0-a4feacf2188e}, !- Source Object
  11,                                     !- Outlet Port
  {ff34c81c-94d7-42c7-ad5b-78a99e67f7b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6bce0657-c1ec-4050-8b33-90f00cc83d40}, !- Handle
  {97f0d4dd-cfa4-4d5d-81c0-a4feacf2188e}, !- HVAC Component
  {6778267b-ae9c-46a1-b9b7-e3172dce0810}; !- Port 1

OS:PortList,
  {9341abf1-79a6-474d-9942-8313adad2894}, !- Handle
  {97f0d4dd-cfa4-4d5d-81c0-a4feacf2188e}, !- HVAC Component
  {300788d8-26c7-4988-867d-401798623989}; !- Port 1

OS:PortList,
  {81cd69cc-f497-466f-a70b-24dd49f0ff62}, !- Handle
  {97f0d4dd-cfa4-4d5d-81c0-a4feacf2188e}; !- HVAC Component

OS:Sizing:Zone,
  {64fc5e2c-8c7b-45f8-9389-ca3ee261c7cf}, !- Handle
  {97f0d4dd-cfa4-4d5d-81c0-a4feacf2188e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {26516be1-3ade-4395-bf41-c8924930dbad}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {97f0d4dd-cfa4-4d5d-81c0-a4feacf2188e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f67db037-b332-40a1-bb17-7f0ec83270e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Schedule:Ruleset,
  {13952b82-6d8c-46d0-bc6c-5f56494e82a8}, !- Handle
  Gym TZ Heating Schedule,                !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  {f1492ac5-e54e-4aa8-b6cb-696c2f5c81a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1492ac5-e54e-4aa8-b6cb-696c2f5c81a3}, !- Handle
  Schedule Day 1,                         !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {64d70bb3-f3e8-444c-9f4d-45dedb54f6ac}, !- Handle
  Gym TZ Cooling Schedule,                !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  {8b55f665-aa8f-4138-b6ae-9d6a56633878}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b55f665-aa8f-4138-b6ae-9d6a56633878}, !- Handle
  Schedule Day 2,                         !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {30a0164e-034d-4250-a7ad-f71fd2ba63f4}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {13952b82-6d8c-46d0-bc6c-5f56494e82a8}, !- Heating Setpoint Temperature Schedule Name
  {64d70bb3-f3e8-444c-9f4d-45dedb54f6ac}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ZoneHVAC:IdealLoadsAirSystem,
  {f67db037-b332-40a1-bb17-7f0ec83270e0}, !- Handle
  Gym TZ Ideal Loads,                     !- Name
  ,                                       !- Availability Schedule Name
  {01bbe6b2-2322-4df4-a08d-b231d00ff95f}, !- Zone Supply Air Node Name
  {c4fd74ad-c3d4-4c91-87b1-a9297d5833b2}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {67038150-e424-4d9b-97e1-014fb27988ef}, !- Handle
  Node 2,                                 !- Name
  {300788d8-26c7-4988-867d-401798623989}, !- Inlet Port
  {01bbe6b2-2322-4df4-a08d-b231d00ff95f}; !- Outlet Port

OS:Connection,
  {300788d8-26c7-4988-867d-401798623989}, !- Handle
  {9341abf1-79a6-474d-9942-8313adad2894}, !- Source Object
  2,                                      !- Outlet Port
  {67038150-e424-4d9b-97e1-014fb27988ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01bbe6b2-2322-4df4-a08d-b231d00ff95f}, !- Handle
  {67038150-e424-4d9b-97e1-014fb27988ef}, !- Source Object
  3,                                      !- Outlet Port
  {f67db037-b332-40a1-bb17-7f0ec83270e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e09f4fa5-f998-412b-a758-69a36bf48158}, !- Handle
  Node 3,                                 !- Name
  {c4fd74ad-c3d4-4c91-87b1-a9297d5833b2}, !- Inlet Port
  {6778267b-ae9c-46a1-b9b7-e3172dce0810}; !- Outlet Port

OS:Connection,
  {6778267b-ae9c-46a1-b9b7-e3172dce0810}, !- Handle
  {e09f4fa5-f998-412b-a758-69a36bf48158}, !- Source Object
  3,                                      !- Outlet Port
  {6bce0657-c1ec-4050-8b33-90f00cc83d40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4fd74ad-c3d4-4c91-87b1-a9297d5833b2}, !- Handle
  {f67db037-b332-40a1-bb17-7f0ec83270e0}, !- Source Object
  4,                                      !- Outlet Port
  {e09f4fa5-f998-412b-a758-69a36bf48158}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {d3b2f949-26d0-4a5e-82bb-cead72ab1b04}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e0d02b3-040d-4449-a3da-4e6de7da4d16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.9746, 1.48567627547944,            !- X,Y,Z Vertex 1 {m}
  0, 9.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.48567627547944; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa087d6d-5a17-49bf-a63a-64074cf84993}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56dd6e12-0d36-4145-add2-a186f96cd0d0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9746, 10, 1.48506095805577,          !- X,Y,Z Vertex 1 {m}
  11.9746, 10, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 10, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 10, 1.48506095805577; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2263a245-ed1e-422c-8bd9-9282ea1f3958}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9714493c-f27f-48e0-986b-fcb85bf44dcc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.48506095805577,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.9746, 0, 1.48506095805577;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2a5f6727-d49c-4bf5-9971-23a1019c058b}, !- Handle
  Lobby TZ,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7de8efc8-5d45-4be1-8ccb-6ff104bf63e8}, !- Zone Air Inlet Port List
  {287b9b7e-8c89-4a3a-996b-1778d1d8227c}, !- Zone Air Exhaust Port List
  {2e861f05-4c87-4b82-8147-8339ece3a098}, !- Zone Air Node Name
  {737f8ec1-5274-4582-8abb-2e0ff31be9f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c627890f-a31b-47a4-91fc-c16a0f32cb1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1eab3f6-12e7-44dd-a8e4-99ef95e03c41}, !- Handle
  Node 4,                                 !- Name
  {2e861f05-4c87-4b82-8147-8339ece3a098}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e861f05-4c87-4b82-8147-8339ece3a098}, !- Handle
  {2a5f6727-d49c-4bf5-9971-23a1019c058b}, !- Source Object
  11,                                     !- Outlet Port
  {e1eab3f6-12e7-44dd-a8e4-99ef95e03c41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7de8efc8-5d45-4be1-8ccb-6ff104bf63e8}, !- Handle
  {2a5f6727-d49c-4bf5-9971-23a1019c058b}, !- HVAC Component
  {4450a878-817a-4ccb-b15f-b7fdcde4a343}; !- Port 1

OS:PortList,
  {287b9b7e-8c89-4a3a-996b-1778d1d8227c}, !- Handle
  {2a5f6727-d49c-4bf5-9971-23a1019c058b}, !- HVAC Component
  {541c02c9-691e-4583-aee0-01528f4cb216}; !- Port 1

OS:PortList,
  {737f8ec1-5274-4582-8abb-2e0ff31be9f5}, !- Handle
  {2a5f6727-d49c-4bf5-9971-23a1019c058b}; !- HVAC Component

OS:Sizing:Zone,
  {2ce58828-4d4e-4d33-a8b6-654b281411ac}, !- Handle
  {2a5f6727-d49c-4bf5-9971-23a1019c058b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {53005955-901f-493d-a1a2-bb6652ebd07d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {2a5f6727-d49c-4bf5-9971-23a1019c058b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a08bef2a-9c17-430a-b43b-0df5f4aaf9b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Schedule:Ruleset,
  {32adc57b-b55d-4eb3-a774-3f9760d6fccb}, !- Handle
  Lobby TZ Heating Schedule,              !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  {69c22bb9-4f73-428e-b30c-f6764281bb7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69c22bb9-4f73-428e-b30c-f6764281bb7d}, !- Handle
  Schedule Day 3,                         !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d37eb433-affc-47c4-a959-81d9ac3871b6}, !- Handle
  Lobby TZ Cooling Schedule,              !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  {074ce0b5-4c3e-425f-9028-7f6abd18c3fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {074ce0b5-4c3e-425f-9028-7f6abd18c3fe}, !- Handle
  Schedule Day 4,                         !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c627890f-a31b-47a4-91fc-c16a0f32cb1f}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {32adc57b-b55d-4eb3-a774-3f9760d6fccb}, !- Heating Setpoint Temperature Schedule Name
  {d37eb433-affc-47c4-a959-81d9ac3871b6}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {a08bef2a-9c17-430a-b43b-0df5f4aaf9b7}, !- Handle
  Lobby TZ Ideal Loads,                   !- Name
  ,                                       !- Availability Schedule Name
  {dfcdfe05-6e6c-437c-8ac9-deadb499a863}, !- Zone Supply Air Node Name
  {54de367a-89e6-49fd-81ac-48fca5477baf}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {3a00e8dc-feae-46d4-9551-9f20be7c36d1}, !- Handle
  Node 5,                                 !- Name
  {541c02c9-691e-4583-aee0-01528f4cb216}, !- Inlet Port
  {dfcdfe05-6e6c-437c-8ac9-deadb499a863}; !- Outlet Port

OS:Connection,
  {541c02c9-691e-4583-aee0-01528f4cb216}, !- Handle
  {287b9b7e-8c89-4a3a-996b-1778d1d8227c}, !- Source Object
  2,                                      !- Outlet Port
  {3a00e8dc-feae-46d4-9551-9f20be7c36d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfcdfe05-6e6c-437c-8ac9-deadb499a863}, !- Handle
  {3a00e8dc-feae-46d4-9551-9f20be7c36d1}, !- Source Object
  3,                                      !- Outlet Port
  {a08bef2a-9c17-430a-b43b-0df5f4aaf9b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e980d72d-3c1e-46f5-9f9f-510c7ecdd622}, !- Handle
  Node 6,                                 !- Name
  {54de367a-89e6-49fd-81ac-48fca5477baf}, !- Inlet Port
  {4450a878-817a-4ccb-b15f-b7fdcde4a343}; !- Outlet Port

OS:Connection,
  {4450a878-817a-4ccb-b15f-b7fdcde4a343}, !- Handle
  {e980d72d-3c1e-46f5-9f9f-510c7ecdd622}, !- Source Object
  3,                                      !- Outlet Port
  {7de8efc8-5d45-4be1-8ccb-6ff104bf63e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54de367a-89e6-49fd-81ac-48fca5477baf}, !- Handle
  {a08bef2a-9c17-430a-b43b-0df5f4aaf9b7}, !- Source Object
  4,                                      !- Outlet Port
  {e980d72d-3c1e-46f5-9f9f-510c7ecdd622}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {8123af2d-a974-4080-beec-dc62ac241b7a}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ae4bb53-2dc7-4eaa-907d-2c245f761024}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18, 0.0254, 1.49126162260711,           !- X,Y,Z Vertex 1 {m}
  18, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  18, 3.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  18, 3.9746, 1.49126162260711;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d8efde3-35e4-434f-ade7-de64e3f71f34}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2cced522-b785-4458-9a6c-60ab88d8193b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0254, 0, 1.4881480535198,            !- X,Y,Z Vertex 1 {m}
  12.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  17.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  17.9746, 0, 1.4881480535198;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ff4dc162-8734-464f-8aae-1828c4be7b02}, !- Handle
  Office TZ,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37b0be6c-a7de-41fa-bcf0-38ce02a824b1}, !- Zone Air Inlet Port List
  {5c2f0836-7d44-4408-92b4-84514811c97a}, !- Zone Air Exhaust Port List
  {6097c922-322b-414c-be33-1778a429326a}, !- Zone Air Node Name
  {3228c9e0-c376-440b-a8a2-8fd13a167a17}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a41afcd5-7947-4dec-a247-997b623f1921}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {709267bd-a97c-4842-986a-a3dee016ae92}, !- Handle
  Node 7,                                 !- Name
  {6097c922-322b-414c-be33-1778a429326a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6097c922-322b-414c-be33-1778a429326a}, !- Handle
  {ff4dc162-8734-464f-8aae-1828c4be7b02}, !- Source Object
  11,                                     !- Outlet Port
  {709267bd-a97c-4842-986a-a3dee016ae92}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37b0be6c-a7de-41fa-bcf0-38ce02a824b1}, !- Handle
  {ff4dc162-8734-464f-8aae-1828c4be7b02}, !- HVAC Component
  {c97d3c86-1340-4f65-aacf-fdd9aaa2aa31}; !- Port 1

OS:PortList,
  {5c2f0836-7d44-4408-92b4-84514811c97a}, !- Handle
  {ff4dc162-8734-464f-8aae-1828c4be7b02}, !- HVAC Component
  {359d916e-3b7a-4743-8b3b-6e8c1475a4c6}; !- Port 1

OS:PortList,
  {3228c9e0-c376-440b-a8a2-8fd13a167a17}, !- Handle
  {ff4dc162-8734-464f-8aae-1828c4be7b02}; !- HVAC Component

OS:Sizing:Zone,
  {7bb31ea1-a874-4f8b-a64d-4ec6c12f0e0b}, !- Handle
  {ff4dc162-8734-464f-8aae-1828c4be7b02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7d47e477-e883-4c36-8e2f-ff644f2fa184}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {ff4dc162-8734-464f-8aae-1828c4be7b02}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc07c9ee-6445-4324-8218-b9f3961b4348}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Schedule:Ruleset,
  {7a1d9779-50f4-4d50-acf5-8933e8412a12}, !- Handle
  Office TZ Heating Schedule,             !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  {09b1c44f-4347-4b16-a621-76bce5d3d137}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09b1c44f-4347-4b16-a621-76bce5d3d137}, !- Handle
  Schedule Day 5,                         !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {811a02d7-58ff-46bd-b541-feed907a20bb}, !- Handle
  Office TZ Cooling Schedule,             !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  {45c127ac-de4a-4e78-b3ff-7054c82f6461}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45c127ac-de4a-4e78-b3ff-7054c82f6461}, !- Handle
  Schedule Day 6,                         !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a41afcd5-7947-4dec-a247-997b623f1921}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {7a1d9779-50f4-4d50-acf5-8933e8412a12}, !- Heating Setpoint Temperature Schedule Name
  {811a02d7-58ff-46bd-b541-feed907a20bb}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {dc07c9ee-6445-4324-8218-b9f3961b4348}, !- Handle
  Office TZ Ideal Loads,                  !- Name
  ,                                       !- Availability Schedule Name
  {586c6e11-b249-45b1-bf52-36552d0153bc}, !- Zone Supply Air Node Name
  {81dd1b44-b7c0-40aa-a4ab-231bb673021a}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {16e6c195-d9cd-44d1-a641-2e020a7dab90}, !- Handle
  Node 8,                                 !- Name
  {359d916e-3b7a-4743-8b3b-6e8c1475a4c6}, !- Inlet Port
  {586c6e11-b249-45b1-bf52-36552d0153bc}; !- Outlet Port

OS:Connection,
  {359d916e-3b7a-4743-8b3b-6e8c1475a4c6}, !- Handle
  {5c2f0836-7d44-4408-92b4-84514811c97a}, !- Source Object
  2,                                      !- Outlet Port
  {16e6c195-d9cd-44d1-a641-2e020a7dab90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {586c6e11-b249-45b1-bf52-36552d0153bc}, !- Handle
  {16e6c195-d9cd-44d1-a641-2e020a7dab90}, !- Source Object
  3,                                      !- Outlet Port
  {dc07c9ee-6445-4324-8218-b9f3961b4348}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd5b1e3e-9e50-4b82-a65e-8f69d1bcd760}, !- Handle
  Node 9,                                 !- Name
  {81dd1b44-b7c0-40aa-a4ab-231bb673021a}, !- Inlet Port
  {c97d3c86-1340-4f65-aacf-fdd9aaa2aa31}; !- Outlet Port

OS:Connection,
  {c97d3c86-1340-4f65-aacf-fdd9aaa2aa31}, !- Handle
  {dd5b1e3e-9e50-4b82-a65e-8f69d1bcd760}, !- Source Object
  3,                                      !- Outlet Port
  {37b0be6c-a7de-41fa-bcf0-38ce02a824b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81dd1b44-b7c0-40aa-a4ab-231bb673021a}, !- Handle
  {dc07c9ee-6445-4324-8218-b9f3961b4348}, !- Source Object
  4,                                      !- Outlet Port
  {dd5b1e3e-9e50-4b82-a65e-8f69d1bcd760}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {cf360ab6-a6a7-435d-90c8-2941ead1333d}, !- Handle
  Restroom TZ,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed51d9fb-c794-4563-b8df-4cecdd9d657f}, !- Zone Air Inlet Port List
  {99e5e5f8-af03-492a-afc6-8c79ae4f79b2}, !- Zone Air Exhaust Port List
  {79e85b52-0a5f-428b-aee5-98ac2d68c1c6}, !- Zone Air Node Name
  {9eac5988-be91-42fa-9dac-66a1ae5f5196}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21354c43-1bbe-41c3-a00f-183c8df6343d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2f0f977-3586-4b23-93ca-853de92bcf50}, !- Handle
  Node 10,                                !- Name
  {79e85b52-0a5f-428b-aee5-98ac2d68c1c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79e85b52-0a5f-428b-aee5-98ac2d68c1c6}, !- Handle
  {cf360ab6-a6a7-435d-90c8-2941ead1333d}, !- Source Object
  11,                                     !- Outlet Port
  {c2f0f977-3586-4b23-93ca-853de92bcf50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed51d9fb-c794-4563-b8df-4cecdd9d657f}, !- Handle
  {cf360ab6-a6a7-435d-90c8-2941ead1333d}, !- HVAC Component
  {3ef19734-8fcc-4a03-836b-3a7ee00cd40e}; !- Port 1

OS:PortList,
  {99e5e5f8-af03-492a-afc6-8c79ae4f79b2}, !- Handle
  {cf360ab6-a6a7-435d-90c8-2941ead1333d}, !- HVAC Component
  {86df2aaf-ba5c-4288-ad78-210531961627}; !- Port 1

OS:PortList,
  {9eac5988-be91-42fa-9dac-66a1ae5f5196}, !- Handle
  {cf360ab6-a6a7-435d-90c8-2941ead1333d}; !- HVAC Component

OS:Sizing:Zone,
  {08255999-8a6d-4614-beab-de101f9b88b5}, !- Handle
  {cf360ab6-a6a7-435d-90c8-2941ead1333d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b9a73a3d-3641-4b76-907b-9eccd94b475c}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {cf360ab6-a6a7-435d-90c8-2941ead1333d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1bb57bed-c907-42c0-9cde-339fb7cdda66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Schedule:Ruleset,
  {072c3e4e-f849-4267-affd-31420626353b}, !- Handle
  Restroom TZ Heating Schedule,           !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  {e5e689bf-9f1f-488e-a0ba-54a27ed489d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5e689bf-9f1f-488e-a0ba-54a27ed489d6}, !- Handle
  Schedule Day 7,                         !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f14306a-32fe-413b-909a-685f72dd91d2}, !- Handle
  Restroom TZ Cooling Schedule,           !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  {747f1549-10f4-421a-ae8b-5c180d4bac9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {747f1549-10f4-421a-ae8b-5c180d4bac9d}, !- Handle
  Schedule Day 8,                         !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {21354c43-1bbe-41c3-a00f-183c8df6343d}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {072c3e4e-f849-4267-affd-31420626353b}, !- Heating Setpoint Temperature Schedule Name
  {6f14306a-32fe-413b-909a-685f72dd91d2}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {1bb57bed-c907-42c0-9cde-339fb7cdda66}, !- Handle
  Restroom TZ Ideal Loads,                !- Name
  ,                                       !- Availability Schedule Name
  {8bdc2ce5-b246-4244-a58c-fb64f55c8574}, !- Zone Supply Air Node Name
  {fede1202-145e-465e-99ce-ba523feb2ec9}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {2adc64be-8b59-4aa6-b350-64bcca8ed474}, !- Handle
  Node 11,                                !- Name
  {86df2aaf-ba5c-4288-ad78-210531961627}, !- Inlet Port
  {8bdc2ce5-b246-4244-a58c-fb64f55c8574}; !- Outlet Port

OS:Connection,
  {86df2aaf-ba5c-4288-ad78-210531961627}, !- Handle
  {99e5e5f8-af03-492a-afc6-8c79ae4f79b2}, !- Source Object
  2,                                      !- Outlet Port
  {2adc64be-8b59-4aa6-b350-64bcca8ed474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bdc2ce5-b246-4244-a58c-fb64f55c8574}, !- Handle
  {2adc64be-8b59-4aa6-b350-64bcca8ed474}, !- Source Object
  3,                                      !- Outlet Port
  {1bb57bed-c907-42c0-9cde-339fb7cdda66}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {36ea33e6-ce78-424c-8300-77e324b603dd}, !- Handle
  Node 12,                                !- Name
  {fede1202-145e-465e-99ce-ba523feb2ec9}, !- Inlet Port
  {3ef19734-8fcc-4a03-836b-3a7ee00cd40e}; !- Outlet Port

OS:Connection,
  {3ef19734-8fcc-4a03-836b-3a7ee00cd40e}, !- Handle
  {36ea33e6-ce78-424c-8300-77e324b603dd}, !- Source Object
  3,                                      !- Outlet Port
  {ed51d9fb-c794-4563-b8df-4cecdd9d657f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fede1202-145e-465e-99ce-ba523feb2ec9}, !- Handle
  {1bb57bed-c907-42c0-9cde-339fb7cdda66}, !- Source Object
  4,                                      !- Outlet Port
  {36ea33e6-ce78-424c-8300-77e324b603dd}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {854c97ef-0ec3-4227-9dd0-df6822a0fa28}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1dd059a-c269-4e57-bfbf-d4c77ce5db0a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18, 4.0254, 1.49126162260711,           !- X,Y,Z Vertex 1 {m}
  18, 4.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  18, 7.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  18, 7.9746, 1.49126162260711;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d629c7fa-f4e9-4b46-b21f-8c56572c7867}, !- Handle
  Storage TZ,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19a90294-849c-4adc-ae22-abcd75e03175}, !- Zone Air Inlet Port List
  {ccd91cae-1a36-4357-ae78-e76448147953}, !- Zone Air Exhaust Port List
  {3f1f5471-f072-4628-bab8-7551587bcaa0}, !- Zone Air Node Name
  {51f4b197-15ac-481a-a430-14e9d1033b07}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b91a8c0c-1b8e-4790-b4c6-3b7373380c44}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78ff88a6-99f1-4c88-89ea-d5db15319efc}, !- Handle
  Node 13,                                !- Name
  {3f1f5471-f072-4628-bab8-7551587bcaa0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f1f5471-f072-4628-bab8-7551587bcaa0}, !- Handle
  {d629c7fa-f4e9-4b46-b21f-8c56572c7867}, !- Source Object
  11,                                     !- Outlet Port
  {78ff88a6-99f1-4c88-89ea-d5db15319efc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19a90294-849c-4adc-ae22-abcd75e03175}, !- Handle
  {d629c7fa-f4e9-4b46-b21f-8c56572c7867}, !- HVAC Component
  {13fbcf7e-88cd-4446-b8b5-7d5851b11139}; !- Port 1

OS:PortList,
  {ccd91cae-1a36-4357-ae78-e76448147953}, !- Handle
  {d629c7fa-f4e9-4b46-b21f-8c56572c7867}, !- HVAC Component
  {85918447-bcf6-4e85-bf21-6eef2bbc3334}; !- Port 1

OS:PortList,
  {51f4b197-15ac-481a-a430-14e9d1033b07}, !- Handle
  {d629c7fa-f4e9-4b46-b21f-8c56572c7867}; !- HVAC Component

OS:Sizing:Zone,
  {4376aff4-b721-4d6b-9126-f73f13d3cc32}, !- Handle
  {d629c7fa-f4e9-4b46-b21f-8c56572c7867}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {76d72133-e2c7-4433-b3ff-32dda1e3feeb}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {d629c7fa-f4e9-4b46-b21f-8c56572c7867}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {acad1324-2e4a-4849-9738-c4e847221be8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Schedule:Ruleset,
  {442e0a02-4009-4f04-8b81-184651d33cd4}, !- Handle
  Storage TZ Heating Schedule,            !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  {2c25a23e-3f4a-441f-be3d-bef338f2cab0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c25a23e-3f4a-441f-be3d-bef338f2cab0}, !- Handle
  Schedule Day 9,                         !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f983f977-791b-4275-9de4-68e7c6128de9}, !- Handle
  Storage TZ Cooling Schedule,            !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  {ef2f4ee7-5c5f-4e67-a04d-b0be02e7d2fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef2f4ee7-5c5f-4e67-a04d-b0be02e7d2fc}, !- Handle
  Schedule Day 10,                        !- Name
  {035b5806-9599-4468-a03c-abb2ee9a5989}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b91a8c0c-1b8e-4790-b4c6-3b7373380c44}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {442e0a02-4009-4f04-8b81-184651d33cd4}, !- Heating Setpoint Temperature Schedule Name
  {f983f977-791b-4275-9de4-68e7c6128de9}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {acad1324-2e4a-4849-9738-c4e847221be8}, !- Handle
  Storage TZ Ideal Loads,                 !- Name
  ,                                       !- Availability Schedule Name
  {5bc4af24-3028-4fdc-ae3c-4f020d3c40b7}, !- Zone Supply Air Node Name
  {9049c985-44fc-45b6-9f3e-aa20ef678b25}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {fd044f37-28c8-4f7e-8193-3ad4ad040bcc}, !- Handle
  Node 14,                                !- Name
  {85918447-bcf6-4e85-bf21-6eef2bbc3334}, !- Inlet Port
  {5bc4af24-3028-4fdc-ae3c-4f020d3c40b7}; !- Outlet Port

OS:Connection,
  {85918447-bcf6-4e85-bf21-6eef2bbc3334}, !- Handle
  {ccd91cae-1a36-4357-ae78-e76448147953}, !- Source Object
  2,                                      !- Outlet Port
  {fd044f37-28c8-4f7e-8193-3ad4ad040bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bc4af24-3028-4fdc-ae3c-4f020d3c40b7}, !- Handle
  {fd044f37-28c8-4f7e-8193-3ad4ad040bcc}, !- Source Object
  3,                                      !- Outlet Port
  {acad1324-2e4a-4849-9738-c4e847221be8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {864a38af-40fb-47df-be0c-68809b581386}, !- Handle
  Node 15,                                !- Name
  {9049c985-44fc-45b6-9f3e-aa20ef678b25}, !- Inlet Port
  {13fbcf7e-88cd-4446-b8b5-7d5851b11139}; !- Outlet Port

OS:Connection,
  {13fbcf7e-88cd-4446-b8b5-7d5851b11139}, !- Handle
  {864a38af-40fb-47df-be0c-68809b581386}, !- Source Object
  3,                                      !- Outlet Port
  {19a90294-849c-4adc-ae22-abcd75e03175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9049c985-44fc-45b6-9f3e-aa20ef678b25}, !- Handle
  {acad1324-2e4a-4849-9738-c4e847221be8}, !- Source Object
  4,                                      !- Outlet Port
  {864a38af-40fb-47df-be0c-68809b581386}, !- Target Object
  2;                                      !- Inlet Port

