! ENGIWORLD_OPTIMIZATION_METADATA_BEGIN
! {
!   "case_id": "quant-cli-openstudio-task-04-ubuntu",
!   "design_variables": {
!     "cooling_setpoint_c": 25.0,
!     "daylight_control_fraction": 0.6,
!     "economizer_fraction": 0.2,
!     "equipment_w_per_m2": 4.3,
!     "exterior_wall_area_m2": 150.0,
!     "floor_area_m2": 96.0,
!     "heating_setpoint_c": 19.5,
!     "hvac_availability_fraction": 0.72,
!     "infiltration_ach": 0.36,
!     "lighting_w_per_m2": 5.4,
!     "occupied_hours_fraction": 0.42,
!     "orientation_deg": 0.0,
!     "people_density_m2": 0.08,
!     "precool_hours": 1.75,
!     "roof_r_value_m2k_w": 7.0,
!     "shade_ratio": 0.78,
!     "space_count": 2,
!     "thermal_mass_level": 0.82,
!     "thermal_zone_count": 2,
!     "ventilation_lps_per_person": 8.0,
!     "wall_r_value_m2k_w": 4.7,
!     "window_area_m2": 28.5,
!     "window_shgc": 0.27,
!     "window_u_value_w_m2k": 1.45,
!     "wwr": 0.19
!   },
!   "model_quantities": {
!     "exterior_wall_area_m2": 150.0,
!     "floor_area_m2": 96.0,
!     "space_count": 2,
!     "thermal_zone_count": 2,
!     "window_area_m2": 28.5,
!     "wwr": 0.19
!   },
!   "role": "reference_optimized_design",
!   "space_names": [
!     "CLASSROOM-A",
!     "CLASSROOM-B"
!   ],
!   "thermal_zone_names": [
!     "CLASSROOM-A-ZN",
!     "CLASSROOM-B-ZN"
!   ],
!   "source_baseline_sha256": "02f44592a56ccb62876dde0839840fca61c4d005a4d24386b9eb4e3a3fcf8127",
!   "constraints_sha256": "65a637e15c15fd1b87d77889073571426ea8920255e47fdf1cbf110c090a9be8",
!   "weather_sha256": "186ac03010a542b09ed5df077b0dfa860f080a3684fc00a817a5738c3cfeaa8c"
! }
! ENGIWORLD_OPTIMIZATION_METADATA_END


Version,
  25.2;                                   !- Version Identifier

Building,
  quant-cli-openstudio-task-04-ubuntu,    !- Name
  0.0,                                    !- North Axis {deg}
  Suburbs,                                !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.40,                                   !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Site:Location,
  Synthetic Test USA,                     !- Name
  39.0,                                   !- Latitude {deg}
  -104.0,                                 !- Longitude {deg}
  -7.0,                                   !- Time Zone {hr}
  1600.0;                                 !- Elevation {m}

Timestep,
  4;                                      !- Number of Timesteps per Hour

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  Annual,                                 !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  ,                                       !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- End Year
  Sunday,                                 !- Day of Week for Start Day
  Yes,                                    !- Use Weather File Holidays and Special Days
  Yes,                                    !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  No;                                     !- Treat Weather as Actual

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  CounterClockWise,                       !- Vertex Entry Direction
  World;                                  !- Coordinate System

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:Meter,
  Electricity:Facility,                   !- Key Name
  RunPeriod;                              !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  RunPeriod;                              !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  RunPeriod;                              !- Reporting Frequency

Output:Meter,
  InteriorLights:Electricity,             !- Key Name
  RunPeriod;                              !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Electricity,          !- Key Name
  RunPeriod;                              !- Reporting Frequency

Output:Meter,
  Fans:Electricity,                       !- Key Name
  RunPeriod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  RunPeriod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  RunPeriod;                              !- Reporting Frequency

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Compact,
  ALWAYS-ON,                              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

HVACTemplate:Thermostat,
  ENGIWORLD-THERMOSTAT,                   !- Name
  HEATING-SP,                             !- Heating Setpoint Schedule Name
  ,                                       !- Constant Heating Setpoint {C}
  COOLING-SP,                             !- Cooling Setpoint Schedule Name
  ;                                       !- Constant Cooling Setpoint {C}

Material,
  WALL-MAT,                               !- Name
  Rough,                                  !- Roughness
  0.2115,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  1100,                                   !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  ROOF-MAT,                               !- Name
  Rough,                                  !- Roughness
  0.266,                                  !- Thickness {m}
  0.038,                                  !- Conductivity {W/m-K}
  900,                                    !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  FLOOR-MAT,                              !- Name
  Rough,                                  !- Roughness
  0.18,                                   !- Thickness {m}
  1.2,                                    !- Conductivity {W/m-K}
  2640,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  LOW-E-GLASS,                            !- Name
  1.45,                                   !- U-Factor {W/m2-K}
  0.27,                                   !- Solar Heat Gain Coefficient
  0.62;                                   !- Visible Transmittance

Construction,
  WALL-CONSTRUCTION,                      !- Name
  WALL-MAT;                               !- Layer 1

Construction,
  ROOF-CONSTRUCTION,                      !- Name
  ROOF-MAT;                               !- Layer 1

Construction,
  FLOOR-CONSTRUCTION,                     !- Name
  FLOOR-MAT;                              !- Layer 1

Construction,
  WINDOW-CONSTRUCTION,                    !- Name
  LOW-E-GLASS;                            !- Layer 1

Zone,
  CLASSROOM-A-ZN,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  1,                                      !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate;                          !- Floor Area {m2}

HVACTemplate:Zone:IdealLoadsAirSystem,
  CLASSROOM-A-ZN,                         !- Zone Name
  ENGIWORLD-THERMOSTAT,                   !- Template Thermostat Name
  HVAC-AVAILABILITY,                      !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

BuildingSurface:Detailed,
  CLASSROOM-A-FLOOR,                      !- Name
  Floor,                                  !- Surface Type
  FLOOR-CONSTRUCTION,                     !- Construction Name
  CLASSROOM-A-ZN,                         !- Zone Name
  CLASSROOM-A,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  autocalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  6.197, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  6.197, 7.746, 0,                        !- X,Y,Z Vertex 3 {m}
  0.0, 7.746, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CLASSROOM-A-ROOF,                       !- Name
  Roof,                                   !- Surface Type
  ROOF-CONSTRUCTION,                      !- Construction Name
  CLASSROOM-A-ZN,                         !- Zone Name
  CLASSROOM-A,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  autocalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0, 7.746, 3.2,                        !- X,Y,Z Vertex 1 {m}
  6.197, 7.746, 3.2,                      !- X,Y,Z Vertex 2 {m}
  6.197, 0, 3.2,                          !- X,Y,Z Vertex 3 {m}
  0.0, 0, 3.2;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CLASSROOM-A-SOUTH-WALL,                 !- Name
  Wall,                                   !- Surface Type
  WALL-CONSTRUCTION,                      !- Construction Name
  CLASSROOM-A-ZN,                         !- Zone Name
  CLASSROOM-A,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  autocalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0, 0, 3.2,                            !- X,Y,Z Vertex 1 {m}
  6.197, 0, 3.2,                          !- X,Y,Z Vertex 2 {m}
  6.197, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  0.0, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CLASSROOM-A-NORTH-WALL,                 !- Name
  Wall,                                   !- Surface Type
  WALL-CONSTRUCTION,                      !- Construction Name
  CLASSROOM-A-ZN,                         !- Zone Name
  CLASSROOM-A,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  autocalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  6.197, 7.746, 3.2,                      !- X,Y,Z Vertex 1 {m}
  0.0, 7.746, 3.2,                        !- X,Y,Z Vertex 2 {m}
  0.0, 7.746, 0,                          !- X,Y,Z Vertex 3 {m}
  6.197, 7.746, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CLASSROOM-A-WEST-WALL,                  !- Name
  Wall,                                   !- Surface Type
  WALL-CONSTRUCTION,                      !- Construction Name
  CLASSROOM-A-ZN,                         !- Zone Name
  CLASSROOM-A,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  autocalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0, 7.746, 3.2,                        !- X,Y,Z Vertex 1 {m}
  0.0, 0, 3.2,                            !- X,Y,Z Vertex 2 {m}
  0.0, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  0.0, 7.746, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CLASSROOM-A-EAST-WALL,                  !- Name
  Wall,                                   !- Surface Type
  WALL-CONSTRUCTION,                      !- Construction Name
  CLASSROOM-A-ZN,                         !- Zone Name
  CLASSROOM-A,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  autocalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  6.197, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  6.197, 7.746, 3.2,                      !- X,Y,Z Vertex 2 {m}
  6.197, 7.746, 0,                        !- X,Y,Z Vertex 3 {m}
  6.197, 0, 0;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  CLASSROOM-A-SOUTH-WINDOW,               !- Name
  Window,                                 !- Surface Type
  WINDOW-CONSTRUCTION,                    !- Construction Name
  CLASSROOM-A-SOUTH-WALL,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  autocalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0,                                    !- Multiplier
  4,                                      !- Number of Vertices
  0.4, 0, 2.26008893829905,               !- X,Y,Z Vertex 1 {m}
  5.797, 0, 2.26008893829905,             !- X,Y,Z Vertex 2 {m}
  5.797, 0, 0.939911061700945,            !- X,Y,Z Vertex 3 {m}
  0.4, 0, 0.939911061700945;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  CLASSROOM-A-OVERHANG,                   !- Name
  ,                                       !- Transmittance Schedule Name
  4,                                      !- Number of Vertices
  0.4, -1.02973874374653, 2.38008893829906, !- X,Y,Z Vertex 1 {m}
  5.797, -1.02973874374653, 2.38008893829906, !- X,Y,Z Vertex 2 {m}
  5.797, 0, 2.38008893829906,             !- X,Y,Z Vertex 3 {m}
  0.4, 0, 2.38008893829906;               !- X,Y,Z Vertex 4 {m}

People,
  CLASSROOM-A-PEOPLE,                     !- Name
  CLASSROOM-A,                            !- Zone or ZoneList or Space or SpaceList Name
  OCCUPANCY-SCHEDULE,                     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.08,                                   !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  autocalculate,                          !- Sensible Heat Fraction
  ACTIVITY-SCHEDULE;                      !- Activity Level Schedule Name

Lights,
  CLASSROOM-A-LIGHTS,                     !- Name
  CLASSROOM-A,                            !- Zone or ZoneList or Space or SpaceList Name
  OCCUPANCY-SCHEDULE,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4,                                    !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  CLASSROOM-A-EQUIPMENT,                  !- Name
  CLASSROOM-A,                            !- Zone or ZoneList or Space or SpaceList Name
  OCCUPANCY-SCHEDULE,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.3,                                    !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  CLASSROOM-A-INFILTRATION,               !- Name
  CLASSROOM-A,                            !- Zone or ZoneList or Space or SpaceList Name
  ALWAYS-ON,                              !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  0.36,                                   !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
  CLASSROOM-A-OA,                         !- Name
  Sum,                                    !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ALWAYS-ON;                              !- Outdoor Air Schedule Name

Zone,
  CLASSROOM-B-ZN,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  1,                                      !- Type
  1,                                      !- Multiplier
  3.2,                                    !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate;                          !- Floor Area {m2}

HVACTemplate:Zone:IdealLoadsAirSystem,
  CLASSROOM-B-ZN,                         !- Zone Name
  ENGIWORLD-THERMOSTAT,                   !- Template Thermostat Name
  HVAC-AVAILABILITY,                      !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

BuildingSurface:Detailed,
  CLASSROOM-B-FLOOR,                      !- Name
  Floor,                                  !- Surface Type
  FLOOR-CONSTRUCTION,                     !- Construction Name
  CLASSROOM-B-ZN,                         !- Zone Name
  CLASSROOM-B,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  autocalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  6.197, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  12.394, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  12.394, 7.746, 0,                       !- X,Y,Z Vertex 3 {m}
  6.197, 7.746, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CLASSROOM-B-ROOF,                       !- Name
  Roof,                                   !- Surface Type
  ROOF-CONSTRUCTION,                      !- Construction Name
  CLASSROOM-B-ZN,                         !- Zone Name
  CLASSROOM-B,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  autocalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  6.197, 7.746, 3.2,                      !- X,Y,Z Vertex 1 {m}
  12.394, 7.746, 3.2,                     !- X,Y,Z Vertex 2 {m}
  12.394, 0, 3.2,                         !- X,Y,Z Vertex 3 {m}
  6.197, 0, 3.2;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CLASSROOM-B-SOUTH-WALL,                 !- Name
  Wall,                                   !- Surface Type
  WALL-CONSTRUCTION,                      !- Construction Name
  CLASSROOM-B-ZN,                         !- Zone Name
  CLASSROOM-B,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  autocalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  6.197, 0, 3.2,                          !- X,Y,Z Vertex 1 {m}
  12.394, 0, 3.2,                         !- X,Y,Z Vertex 2 {m}
  12.394, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.197, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CLASSROOM-B-NORTH-WALL,                 !- Name
  Wall,                                   !- Surface Type
  WALL-CONSTRUCTION,                      !- Construction Name
  CLASSROOM-B-ZN,                         !- Zone Name
  CLASSROOM-B,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  autocalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  12.394, 7.746, 3.2,                     !- X,Y,Z Vertex 1 {m}
  6.197, 7.746, 3.2,                      !- X,Y,Z Vertex 2 {m}
  6.197, 7.746, 0,                        !- X,Y,Z Vertex 3 {m}
  12.394, 7.746, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CLASSROOM-B-WEST-WALL,                  !- Name
  Wall,                                   !- Surface Type
  WALL-CONSTRUCTION,                      !- Construction Name
  CLASSROOM-B-ZN,                         !- Zone Name
  CLASSROOM-B,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  autocalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  6.197, 7.746, 3.2,                      !- X,Y,Z Vertex 1 {m}
  6.197, 0, 3.2,                          !- X,Y,Z Vertex 2 {m}
  6.197, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.197, 7.746, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  CLASSROOM-B-EAST-WALL,                  !- Name
  Wall,                                   !- Surface Type
  WALL-CONSTRUCTION,                      !- Construction Name
  CLASSROOM-B-ZN,                         !- Zone Name
  CLASSROOM-B,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  autocalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  12.394, 0, 3.2,                         !- X,Y,Z Vertex 1 {m}
  12.394, 7.746, 3.2,                     !- X,Y,Z Vertex 2 {m}
  12.394, 7.746, 0,                       !- X,Y,Z Vertex 3 {m}
  12.394, 0, 0;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  CLASSROOM-B-SOUTH-WINDOW,               !- Name
  Window,                                 !- Surface Type
  WINDOW-CONSTRUCTION,                    !- Construction Name
  CLASSROOM-B-SOUTH-WALL,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  autocalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0,                                    !- Multiplier
  4,                                      !- Number of Vertices
  6.597, 0, 2.26008893829905,             !- X,Y,Z Vertex 1 {m}
  11.994, 0, 2.26008893829905,            !- X,Y,Z Vertex 2 {m}
  11.994, 0, 0.939911061700945,           !- X,Y,Z Vertex 3 {m}
  6.597, 0, 0.939911061700945;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  CLASSROOM-B-OVERHANG,                   !- Name
  ,                                       !- Transmittance Schedule Name
  4,                                      !- Number of Vertices
  6.597, -1.02973874374653, 2.38008893829906, !- X,Y,Z Vertex 1 {m}
  11.994, -1.02973874374653, 2.38008893829906, !- X,Y,Z Vertex 2 {m}
  11.994, 0, 2.38008893829906,            !- X,Y,Z Vertex 3 {m}
  6.597, 0, 2.38008893829906;             !- X,Y,Z Vertex 4 {m}

People,
  CLASSROOM-B-PEOPLE,                     !- Name
  CLASSROOM-B,                            !- Zone or ZoneList or Space or SpaceList Name
  OCCUPANCY-SCHEDULE,                     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.08,                                   !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  autocalculate,                          !- Sensible Heat Fraction
  ACTIVITY-SCHEDULE;                      !- Activity Level Schedule Name

Lights,
  CLASSROOM-B-LIGHTS,                     !- Name
  CLASSROOM-B,                            !- Zone or ZoneList or Space or SpaceList Name
  OCCUPANCY-SCHEDULE,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.4,                                    !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  CLASSROOM-B-EQUIPMENT,                  !- Name
  CLASSROOM-B,                            !- Zone or ZoneList or Space or SpaceList Name
  OCCUPANCY-SCHEDULE,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.3,                                    !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  CLASSROOM-B-INFILTRATION,               !- Name
  CLASSROOM-B,                            !- Zone or ZoneList or Space or SpaceList Name
  ALWAYS-ON,                              !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Exterior Surface Area {m3/s-m2}
  0.36,                                   !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

DesignSpecification:OutdoorAir,
  CLASSROOM-B-OA,                         !- Name
  Sum,                                    !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.0003,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ALWAYS-ON;                              !- Outdoor Air Schedule Name

ScheduleTypeLimits,
  Any Number,                             !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  ;                                       !- Numeric Type

FenestrationSurface:Detailed,
  CLASSROOM-A-NORTH-WINDOW,               !- Name
  Window,                                 !- Surface Type
  WINDOW-CONSTRUCTION,                    !- Construction Name
  CLASSROOM-A-NORTH-WALL,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  autocalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0,                                    !- Multiplier
  4,                                      !- Number of Vertices
  5.797, 7.746, 2.26008893829905,         !- X,Y,Z Vertex 1 {m}
  0.4, 7.746, 2.26008893829905,           !- X,Y,Z Vertex 2 {m}
  0.4, 7.746, 0.939911061700945,          !- X,Y,Z Vertex 3 {m}
  5.797, 7.746, 0.939911061700945;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  CLASSROOM-B-NORTH-WINDOW,               !- Name
  Window,                                 !- Surface Type
  WINDOW-CONSTRUCTION,                    !- Construction Name
  CLASSROOM-B-NORTH-WALL,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  autocalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0,                                    !- Multiplier
  4,                                      !- Number of Vertices
  11.994, 7.746, 2.26008893829905,        !- X,Y,Z Vertex 1 {m}
  6.597, 7.746, 2.26008893829905,         !- X,Y,Z Vertex 2 {m}
  6.597, 7.746, 0.939911061700945,        !- X,Y,Z Vertex 3 {m}
  11.994, 7.746, 0.939911061700945;       !- X,Y,Z Vertex 4 {m}

SizingPeriod:DesignDay,
  ENGIWORLD SUMMER COOLING DESIGN DAY,    !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.0,                                   !- Maximum Dry-Bulb Temperature {C}
  12.0,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.0,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  84000,                                  !- Barometric Pressure {Pa}
  3.0,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  1.0;                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}

Output:Variable,
  *,                                      !- Key Value
  Zone Heating Setpoint Not Met Time,     !- Variable Name
  RunPeriod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Cooling Setpoint Not Met Time,     !- Variable Name
  RunPeriod;                              !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Zone Total Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Ideal Loads Zone Total Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Schedule:Compact,
  OCCUPANCY-SCHEDULE,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:58,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 17:02,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0;                                    !- Field 8

Schedule:Compact,
  HVAC-AVAILABILITY,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 03:22,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 20:38,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0;                                    !- Field 8

Schedule:Compact,
  HEATING-SP,                             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 06:58,                           !- Field 3
  16.0,                                   !- Field 4
  Until: 17:02,                           !- Field 5
  19.5,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  16.0;                                   !- Field 8

Schedule:Compact,
  COOLING-SP,                             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 05:13,                           !- Field 3
  30.0,                                   !- Field 4
  Until: 06:58,                           !- Field 5
  23.5,                                   !- Field 6
  Until: 17:02,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  30.0;                                   !- Field 10

Schedule:Compact,
  ACTIVITY-SCHEDULE,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.0;                                  !- Field 4

Space,
  CLASSROOM-A,                            !- Name
  CLASSROOM-A-ZN,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

Space,
  CLASSROOM-B,                            !- Name
  CLASSROOM-B-ZN,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

Daylighting:ReferencePoint,
  CLASSROOM-A-DAYLIGHT-REF,               !- Name
  CLASSROOM-A,                            !- Zone or Space Name
  3.1,                                    !- X-Coordinate of Reference Point {m}
  3.87,                                   !- Y-Coordinate of Reference Point {m}
  0.8;                                    !- Z-Coordinate of Reference Point {m}

Daylighting:Controls,
  CLASSROOM-A-DAYLIGHT-CONTROLS,          !- Name
  CLASSROOM-A,                            !- Zone or Space Name
  SplitFlux,                              !- Daylighting Method
  OCCUPANCY-SCHEDULE,                     !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1.0,                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  CLASSROOM-A-DAYLIGHT-REF,               !- Glare Calculation Daylighting Reference Point Name
  180,                                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  CLASSROOM-A-DAYLIGHT-REF,               !- Daylighting Reference Point Name 1
  0.6,                                    !- Fraction of Lights Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  CLASSROOM-B-DAYLIGHT-REF,               !- Name
  CLASSROOM-B,                            !- Zone or Space Name
  9.3,                                    !- X-Coordinate of Reference Point {m}
  3.87,                                   !- Y-Coordinate of Reference Point {m}
  0.8;                                    !- Z-Coordinate of Reference Point {m}

Daylighting:Controls,
  CLASSROOM-B-DAYLIGHT-CONTROLS,          !- Name
  CLASSROOM-B,                            !- Zone or Space Name
  SplitFlux,                              !- Daylighting Method
  OCCUPANCY-SCHEDULE,                     !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1.0,                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  CLASSROOM-B-DAYLIGHT-REF,               !- Glare Calculation Daylighting Reference Point Name
  180,                                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  CLASSROOM-B-DAYLIGHT-REF,               !- Daylighting Reference Point Name 1
  0.6,                                    !- Fraction of Lights Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

