
Version,
  25.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  EW2A09 Student Residence,               !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  BEDROOM-GROUP-ZN,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  BEDROOM-GROUP,                          !- Name
  BEDROOM-GROUP-ZN,                       !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  BEDROOM-GROUP-ZN,                       !- Zone Name
  BEDROOM-GROUP,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17, 8, 3,                               !- X,Y,Z Vertex 1 {m}
  17, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  17, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  17, 8, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  BEDROOM-GROUP-ZN,                       !- Zone Name
  BEDROOM-GROUP,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  5, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  5, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  17, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  BEDROOM-GROUP-ZN,                       !- Zone Name
  BEDROOM-GROUP,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  17, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  5, 8, 3,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 3;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  BEDROOM-GROUP-ZN,                       !- Zone Name
  BEDROOM-GROUP,                          !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  5, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  17, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  17, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  BEDROOM-GROUP-ZN,                       !- Zone Name
  BEDROOM-GROUP,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  5, 8, 3,                                !- X,Y,Z Vertex 2 {m}
  5, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  BEDROOM-GROUP-ZN,                       !- Zone Name
  BEDROOM-GROUP,                          !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 8, 3,                                !- X,Y,Z Vertex 1 {m}
  17, 8, 3,                               !- X,Y,Z Vertex 2 {m}
  17, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  5, 8, 0;                                !- X,Y,Z Vertex 4 {m}

Lights,
  BEDROOM-GROUP Lights,                   !- Name
  BEDROOM-GROUP,                          !- Zone or ZoneList or Space or SpaceList Name
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE Default Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.85,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.7;                                    !- Value Until Time 5

Schedule:Week:Daily,
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE Week Rule - Jan1-Dec31, !- Name
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE Default Day, !- Sunday Schedule:Day Name
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE Default Day, !- Monday Schedule:Day Name
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE Default Day, !- Tuesday Schedule:Day Name
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE Default Day, !- Wednesday Schedule:Day Name
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE Default Day, !- Thursday Schedule:Day Name
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE Default Day, !- Friday Schedule:Day Name
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE Default Day, !- Saturday Schedule:Day Name
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE Default Day, !- Holiday Schedule:Day Name
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE Default Day, !- SummerDesignDay Schedule:Day Name
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE Default Day, !- WinterDesignDay Schedule:Day Name
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE Default Day, !- CustomDay1 Schedule:Day Name
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  BEDROOM-GROUP People,                   !- Name
  BEDROOM-GROUP,                          !- Zone or ZoneList or Space or SpaceList Name
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0625,                                 !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  EW2A09 Activity 120W;                   !- Activity Level Schedule Name

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  EW2A09 Activity 120W Default Day,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  EW2A09 Activity 120W Week Rule - Jan1-Dec31, !- Name
  EW2A09 Activity 120W Default Day,       !- Sunday Schedule:Day Name
  EW2A09 Activity 120W Default Day,       !- Monday Schedule:Day Name
  EW2A09 Activity 120W Default Day,       !- Tuesday Schedule:Day Name
  EW2A09 Activity 120W Default Day,       !- Wednesday Schedule:Day Name
  EW2A09 Activity 120W Default Day,       !- Thursday Schedule:Day Name
  EW2A09 Activity 120W Default Day,       !- Friday Schedule:Day Name
  EW2A09 Activity 120W Default Day,       !- Saturday Schedule:Day Name
  EW2A09 Activity 120W Default Day,       !- Holiday Schedule:Day Name
  EW2A09 Activity 120W Default Day,       !- SummerDesignDay Schedule:Day Name
  EW2A09 Activity 120W Default Day,       !- WinterDesignDay Schedule:Day Name
  EW2A09 Activity 120W Default Day,       !- CustomDay1 Schedule:Day Name
  EW2A09 Activity 120W Default Day;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EW2A09 Activity 120W,                   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  EW2A09 Activity 120W Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  BEDROOM-GROUP Equipment,                !- Name
  BEDROOM-GROUP,                          !- Zone or ZoneList or Space or SpaceList Name
  ResidentialBedroomSchedule RESIDENTIAL-SCHEDULE, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  BEDROOM-GROUP-ZN Thermostat,            !- Name
  BEDROOM-GROUP-ZN,                       !- Zone or ZoneList Name
  BEDROOM-GROUP-ZN Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  BEDROOM-GROUP Thermostat,               !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  BEDROOM-GROUP-ZN Thermostat Schedule,   !- Name
  BEDROOM-GROUP-ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  BEDROOM-GROUP-ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  BEDROOM-GROUP Thermostat,               !- Name
  EW2A09 Heating 20C,                     !- Heating Setpoint Temperature Schedule Name
  EW2A09 Cooling 26C;                     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  EW2A09 Heating 20C Default Day,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Week:Daily,
  EW2A09 Heating 20C Week Rule - Jan1-Dec31, !- Name
  EW2A09 Heating 20C Default Day,         !- Sunday Schedule:Day Name
  EW2A09 Heating 20C Default Day,         !- Monday Schedule:Day Name
  EW2A09 Heating 20C Default Day,         !- Tuesday Schedule:Day Name
  EW2A09 Heating 20C Default Day,         !- Wednesday Schedule:Day Name
  EW2A09 Heating 20C Default Day,         !- Thursday Schedule:Day Name
  EW2A09 Heating 20C Default Day,         !- Friday Schedule:Day Name
  EW2A09 Heating 20C Default Day,         !- Saturday Schedule:Day Name
  EW2A09 Heating 20C Default Day,         !- Holiday Schedule:Day Name
  EW2A09 Heating 20C Default Day,         !- SummerDesignDay Schedule:Day Name
  EW2A09 Heating 20C Default Day,         !- WinterDesignDay Schedule:Day Name
  EW2A09 Heating 20C Default Day,         !- CustomDay1 Schedule:Day Name
  EW2A09 Heating 20C Default Day;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EW2A09 Heating 20C,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  EW2A09 Heating 20C Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  EW2A09 Cooling 26C Default Day,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26;                                     !- Value Until Time 1

Schedule:Week:Daily,
  EW2A09 Cooling 26C Week Rule - Jan1-Dec31, !- Name
  EW2A09 Cooling 26C Default Day,         !- Sunday Schedule:Day Name
  EW2A09 Cooling 26C Default Day,         !- Monday Schedule:Day Name
  EW2A09 Cooling 26C Default Day,         !- Tuesday Schedule:Day Name
  EW2A09 Cooling 26C Default Day,         !- Wednesday Schedule:Day Name
  EW2A09 Cooling 26C Default Day,         !- Thursday Schedule:Day Name
  EW2A09 Cooling 26C Default Day,         !- Friday Schedule:Day Name
  EW2A09 Cooling 26C Default Day,         !- Saturday Schedule:Day Name
  EW2A09 Cooling 26C Default Day,         !- Holiday Schedule:Day Name
  EW2A09 Cooling 26C Default Day,         !- SummerDesignDay Schedule:Day Name
  EW2A09 Cooling 26C Default Day,         !- WinterDesignDay Schedule:Day Name
  EW2A09 Cooling 26C Default Day,         !- CustomDay1 Schedule:Day Name
  EW2A09 Cooling 26C Default Day;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EW2A09 Cooling 26C,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  EW2A09 Cooling 26C Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  BEDROOM-GROUP-ZN,                       !- Zone Name
  BEDROOM-GROUP-ZN Equipment List,        !- Zone Conditioning Equipment List Name
  BEDROOM-GROUP-ZN Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  BEDROOM-GROUP-ZN Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

NodeList,
  BEDROOM-GROUP-ZN Inlet Node List,       !- Name
  Node 6;                                 !- Node Name 1

NodeList,
  BEDROOM-GROUP-ZN Exhaust Node List,     !- Name
  Node 5;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  BEDROOM-GROUP IDEAL LOADS,              !- Name
  EW2A09 Always On,                       !- Availability Schedule Name
  Node 6,                                 !- Zone Supply Air Node Name
  Node 5,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  BEDROOM-GROUP Outdoor Air,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  EW2A09 Always On Default Day,           !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  EW2A09 Always On Week Rule - Jan1-Dec31, !- Name
  EW2A09 Always On Default Day,           !- Sunday Schedule:Day Name
  EW2A09 Always On Default Day,           !- Monday Schedule:Day Name
  EW2A09 Always On Default Day,           !- Tuesday Schedule:Day Name
  EW2A09 Always On Default Day,           !- Wednesday Schedule:Day Name
  EW2A09 Always On Default Day,           !- Thursday Schedule:Day Name
  EW2A09 Always On Default Day,           !- Friday Schedule:Day Name
  EW2A09 Always On Default Day,           !- Saturday Schedule:Day Name
  EW2A09 Always On Default Day,           !- Holiday Schedule:Day Name
  EW2A09 Always On Default Day,           !- SummerDesignDay Schedule:Day Name
  EW2A09 Always On Default Day,           !- WinterDesignDay Schedule:Day Name
  EW2A09 Always On Default Day,           !- CustomDay1 Schedule:Day Name
  EW2A09 Always On Default Day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EW2A09 Always On,                       !- Name
  OnOff,                                  !- Schedule Type Limits Name
  EW2A09 Always On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

DesignSpecification:OutdoorAir,
  BEDROOM-GROUP Outdoor Air,              !- Name
  Sum,                                    !- Outdoor Air Method
  0.004,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.0007,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  BEDROOM-GROUP-ZN Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  BEDROOM-GROUP IDEAL LOADS,              !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  LAUNDRY-ZN,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  LAUNDRY,                                !- Name
  LAUNDRY-ZN,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  LAUNDRY-ZN,                             !- Zone Name
  LAUNDRY,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  28, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  LAUNDRY-ZN,                             !- Zone Name
  LAUNDRY,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  24, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  24, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  LAUNDRY-ZN,                             !- Zone Name
  LAUNDRY,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  28, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  28, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 4, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  LAUNDRY-ZN,                             !- Zone Name
  LAUNDRY,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  28, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  28, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 4, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  LAUNDRY-ZN,                             !- Zone Name
  LAUNDRY,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  28, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  LAUNDRY-ZN,                             !- Zone Name
  LAUNDRY,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  28, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  24, 4, 3,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 3;                               !- X,Y,Z Vertex 4 {m}

Lights,
  LAUNDRY Lights,                         !- Name
  LAUNDRY,                                !- Zone or ZoneList or Space or SpaceList Name
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY Default Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0.65,                                   !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Week:Daily,
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY Week Rule - Jan1-Dec31, !- Name
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY Default Day, !- Sunday Schedule:Day Name
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY Default Day, !- Monday Schedule:Day Name
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY Default Day, !- Tuesday Schedule:Day Name
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY Default Day, !- Wednesday Schedule:Day Name
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY Default Day, !- Thursday Schedule:Day Name
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY Default Day, !- Friday Schedule:Day Name
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY Default Day, !- Saturday Schedule:Day Name
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY Default Day, !- Holiday Schedule:Day Name
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY Default Day, !- SummerDesignDay Schedule:Day Name
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY Default Day, !- WinterDesignDay Schedule:Day Name
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY Default Day, !- CustomDay1 Schedule:Day Name
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY, !- Name
  Fractional,                             !- Schedule Type Limits Name
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  LAUNDRY People,                         !- Name
  LAUNDRY,                                !- Zone or ZoneList or Space or SpaceList Name
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.02,                                   !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  EW2A09 Activity 120W;                   !- Activity Level Schedule Name

ElectricEquipment,
  LAUNDRY Equipment,                      !- Name
  LAUNDRY,                                !- Zone or ZoneList or Space or SpaceList Name
  LaundryServiceSchedule HIGH-EQUIPMENT-LAUNDRY, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  22,                                     !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  LAUNDRY-ZN Thermostat,                  !- Name
  LAUNDRY-ZN,                             !- Zone or ZoneList Name
  LAUNDRY-ZN Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  LAUNDRY Thermostat,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  LAUNDRY-ZN Thermostat Schedule,         !- Name
  LAUNDRY-ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  LAUNDRY-ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  LAUNDRY Thermostat,                     !- Name
  EW2A09 Heating 20C,                     !- Heating Setpoint Temperature Schedule Name
  EW2A09 Cooling 26C;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  LAUNDRY-ZN,                             !- Zone Name
  LAUNDRY-ZN Equipment List,              !- Zone Conditioning Equipment List Name
  LAUNDRY-ZN Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  LAUNDRY-ZN Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                !- Zone Air Node Name

NodeList,
  LAUNDRY-ZN Inlet Node List,             !- Name
  Node 12;                                !- Node Name 1

NodeList,
  LAUNDRY-ZN Exhaust Node List,           !- Name
  Node 11;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  LAUNDRY IDEAL LOADS,                    !- Name
  EW2A09 Always On,                       !- Availability Schedule Name
  Node 12,                                !- Zone Supply Air Node Name
  Node 11,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  LAUNDRY Outdoor Air,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  LAUNDRY Outdoor Air,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0.004,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.001,                                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  LAUNDRY-ZN Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  LAUNDRY IDEAL LOADS,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  QUIET-STUDY-ZN,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  QUIET-STUDY,                            !- Name
  QUIET-STUDY-ZN,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  QUIET-STUDY-ZN,                         !- Zone Name
  QUIET-STUDY,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  18, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  23, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  23, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  QUIET-STUDY-ZN,                         !- Zone Name
  QUIET-STUDY,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  18, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  18, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  QUIET-STUDY-ZN,                         !- Zone Name
  QUIET-STUDY,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  23, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  23, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 4, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  QUIET-STUDY-ZN,                         !- Zone Name
  QUIET-STUDY,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  23, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  23, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  23, 4, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  QUIET-STUDY-ZN,                         !- Zone Name
  QUIET-STUDY,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  23, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  QUIET-STUDY-ZN,                         !- Zone Name
  QUIET-STUDY,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  23, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  18, 4, 3,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 3;                               !- X,Y,Z Vertex 4 {m}

Lights,
  QUIET-STUDY Lights,                     !- Name
  QUIET-STUDY,                            !- Zone or ZoneList or Space or SpaceList Name
  QuietStudySchedule LOW-EQUIPMENT-STUDY, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  QuietStudySchedule LOW-EQUIPMENT-STUDY Default Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Week:Daily,
  QuietStudySchedule LOW-EQUIPMENT-STUDY Week Rule - Jan1-Dec31, !- Name
  QuietStudySchedule LOW-EQUIPMENT-STUDY Default Day, !- Sunday Schedule:Day Name
  QuietStudySchedule LOW-EQUIPMENT-STUDY Default Day, !- Monday Schedule:Day Name
  QuietStudySchedule LOW-EQUIPMENT-STUDY Default Day, !- Tuesday Schedule:Day Name
  QuietStudySchedule LOW-EQUIPMENT-STUDY Default Day, !- Wednesday Schedule:Day Name
  QuietStudySchedule LOW-EQUIPMENT-STUDY Default Day, !- Thursday Schedule:Day Name
  QuietStudySchedule LOW-EQUIPMENT-STUDY Default Day, !- Friday Schedule:Day Name
  QuietStudySchedule LOW-EQUIPMENT-STUDY Default Day, !- Saturday Schedule:Day Name
  QuietStudySchedule LOW-EQUIPMENT-STUDY Default Day, !- Holiday Schedule:Day Name
  QuietStudySchedule LOW-EQUIPMENT-STUDY Default Day, !- SummerDesignDay Schedule:Day Name
  QuietStudySchedule LOW-EQUIPMENT-STUDY Default Day, !- WinterDesignDay Schedule:Day Name
  QuietStudySchedule LOW-EQUIPMENT-STUDY Default Day, !- CustomDay1 Schedule:Day Name
  QuietStudySchedule LOW-EQUIPMENT-STUDY Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  QuietStudySchedule LOW-EQUIPMENT-STUDY, !- Name
  Fractional,                             !- Schedule Type Limits Name
  QuietStudySchedule LOW-EQUIPMENT-STUDY Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  QUIET-STUDY People,                     !- Name
  QUIET-STUDY,                            !- Zone or ZoneList or Space or SpaceList Name
  QuietStudySchedule LOW-EQUIPMENT-STUDY, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.08,                                   !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  EW2A09 Activity 120W;                   !- Activity Level Schedule Name

ElectricEquipment,
  QUIET-STUDY Equipment,                  !- Name
  QUIET-STUDY,                            !- Zone or ZoneList or Space or SpaceList Name
  QuietStudySchedule LOW-EQUIPMENT-STUDY, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  QUIET-STUDY-ZN Thermostat,              !- Name
  QUIET-STUDY-ZN,                         !- Zone or ZoneList Name
  QUIET-STUDY-ZN Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  QUIET-STUDY Thermostat,                 !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  QUIET-STUDY-ZN Thermostat Schedule,     !- Name
  QUIET-STUDY-ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  QUIET-STUDY-ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  QUIET-STUDY Thermostat,                 !- Name
  EW2A09 Heating 20C,                     !- Heating Setpoint Temperature Schedule Name
  EW2A09 Cooling 26C;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  QUIET-STUDY-ZN,                         !- Zone Name
  QUIET-STUDY-ZN Equipment List,          !- Zone Conditioning Equipment List Name
  QUIET-STUDY-ZN Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  QUIET-STUDY-ZN Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 7;                                 !- Zone Air Node Name

NodeList,
  QUIET-STUDY-ZN Inlet Node List,         !- Name
  Node 9;                                 !- Node Name 1

NodeList,
  QUIET-STUDY-ZN Exhaust Node List,       !- Name
  Node 8;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  QUIET-STUDY IDEAL LOADS,                !- Name
  EW2A09 Always On,                       !- Availability Schedule Name
  Node 9,                                 !- Zone Supply Air Node Name
  Node 8,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  QUIET-STUDY Outdoor Air,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  QUIET-STUDY Outdoor Air,                !- Name
  Sum,                                    !- Outdoor Air Method
  0.004,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.0008,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  QUIET-STUDY-ZN Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  QUIET-STUDY IDEAL LOADS,                !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  SOCIAL-COMMONS-ZN,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  SOCIAL-COMMONS,                         !- Name
  SOCIAL-COMMONS-ZN,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  SOCIAL-COMMONS-ZN,                      !- Zone Name
  SOCIAL-COMMONS,                         !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  SOCIAL-COMMONS-ZN,                      !- Zone Name
  SOCIAL-COMMONS,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  SOCIAL-COMMONS-ZN,                      !- Zone Name
  SOCIAL-COMMONS,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  4, 4, 3,                                !- X,Y,Z Vertex 2 {m}
  4, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  SOCIAL-COMMONS-ZN,                      !- Zone Name
  SOCIAL-COMMONS,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 4, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  SOCIAL-COMMONS-ZN,                      !- Zone Name
  SOCIAL-COMMONS,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  EW2A09 Opaque Construction,             !- Construction Name
  SOCIAL-COMMONS-ZN,                      !- Zone Name
  SOCIAL-COMMONS,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  4, 4, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

Lights,
  SOCIAL-COMMONS Lights,                  !- Name
  SOCIAL-COMMONS,                         !- Zone or ZoneList or Space or SpaceList Name
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE Default Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  23:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Week:Daily,
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE Week Rule - Jan1-Dec31, !- Name
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE Default Day, !- Sunday Schedule:Day Name
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE Default Day, !- Monday Schedule:Day Name
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE Default Day, !- Tuesday Schedule:Day Name
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE Default Day, !- Wednesday Schedule:Day Name
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE Default Day, !- Thursday Schedule:Day Name
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE Default Day, !- Friday Schedule:Day Name
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE Default Day, !- Saturday Schedule:Day Name
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE Default Day, !- Holiday Schedule:Day Name
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE Default Day, !- SummerDesignDay Schedule:Day Name
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE Default Day, !- WinterDesignDay Schedule:Day Name
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE Default Day, !- CustomDay1 Schedule:Day Name
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  SOCIAL-COMMONS People,                  !- Name
  SOCIAL-COMMONS,                         !- Zone or ZoneList or Space or SpaceList Name
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE, !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.1,                                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  EW2A09 Activity 120W;                   !- Activity Level Schedule Name

ElectricEquipment,
  SOCIAL-COMMONS Equipment,               !- Name
  SOCIAL-COMMONS,                         !- Zone or ZoneList or Space or SpaceList Name
  SocialCommonsSchedule SOCIAL-SPACE-SCHEDULE, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  SOCIAL-COMMONS-ZN Thermostat,           !- Name
  SOCIAL-COMMONS-ZN,                      !- Zone or ZoneList Name
  SOCIAL-COMMONS-ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SOCIAL-COMMONS Thermostat,              !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  SOCIAL-COMMONS-ZN Thermostat Schedule,  !- Name
  SOCIAL-COMMONS-ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  SOCIAL-COMMONS-ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SOCIAL-COMMONS Thermostat,              !- Name
  EW2A09 Heating 20C,                     !- Heating Setpoint Temperature Schedule Name
  EW2A09 Cooling 26C;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  SOCIAL-COMMONS-ZN,                      !- Zone Name
  SOCIAL-COMMONS-ZN Equipment List,       !- Zone Conditioning Equipment List Name
  SOCIAL-COMMONS-ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  SOCIAL-COMMONS-ZN Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  SOCIAL-COMMONS-ZN Inlet Node List,      !- Name
  Node 3;                                 !- Node Name 1

NodeList,
  SOCIAL-COMMONS-ZN Exhaust Node List,    !- Name
  Node 2;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  SOCIAL-COMMONS IDEAL LOADS,             !- Name
  EW2A09 Always On,                       !- Availability Schedule Name
  Node 3,                                 !- Zone Supply Air Node Name
  Node 2,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  SOCIAL-COMMONS Outdoor Air,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  SOCIAL-COMMONS Outdoor Air,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.004,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.0008,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  SOCIAL-COMMONS-ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  SOCIAL-COMMONS IDEAL LOADS,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  EW2A09 Opaque Material,                 !- Name
  Smooth,                                 !- Roughness
  0.2,                                    !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Construction,
  EW2A09 Opaque Construction,             !- Name
  EW2A09 Opaque Material;                 !- Layer 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 2,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

Output:Variable,
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

