
Version,
  25.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  EW2A10 Clinic Isolation Flow,           !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  CONSULT-ZN,                             !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CONSULT,                                !- Name
  CONSULT-ZN,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  CONSULT-ZN,                             !- Zone Name
  CONSULT,                                !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  3.5, 4, 0,                              !- X,Y,Z Vertex 3 {m}
  3.5, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  CONSULT-ZN,                             !- Zone Name
  CONSULT,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  CONSULT-ZN,                             !- Zone Name
  CONSULT,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  3.5, 4, 3,                              !- X,Y,Z Vertex 2 {m}
  3.5, 4, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  CONSULT-ZN,                             !- Zone Name
  CONSULT,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 8,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  3.5, 4, 0,                              !- X,Y,Z Vertex 3 {m}
  3.5, 4, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  CONSULT-ZN,                             !- Zone Name
  CONSULT,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  3.5, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Roof,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  CONSULT-ZN,                             !- Zone Name
  CONSULT,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  3.5, 4, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

Lights,
  CONSULT Lights,                         !- Name
  CONSULT,                                !- Zone or ZoneList or Space or SpaceList Name
  ConsultSchedule,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10,                                     !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  ConsultSchedule Default Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.75,                                   !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Week:Daily,
  ConsultSchedule Week Rule - Jan1-Dec31, !- Name
  ConsultSchedule Default Day,            !- Sunday Schedule:Day Name
  ConsultSchedule Default Day,            !- Monday Schedule:Day Name
  ConsultSchedule Default Day,            !- Tuesday Schedule:Day Name
  ConsultSchedule Default Day,            !- Wednesday Schedule:Day Name
  ConsultSchedule Default Day,            !- Thursday Schedule:Day Name
  ConsultSchedule Default Day,            !- Friday Schedule:Day Name
  ConsultSchedule Default Day,            !- Saturday Schedule:Day Name
  ConsultSchedule Default Day,            !- Holiday Schedule:Day Name
  ConsultSchedule Default Day,            !- SummerDesignDay Schedule:Day Name
  ConsultSchedule Default Day,            !- WinterDesignDay Schedule:Day Name
  ConsultSchedule Default Day,            !- CustomDay1 Schedule:Day Name
  ConsultSchedule Default Day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ConsultSchedule,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  ConsultSchedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  CONSULT People,                         !- Name
  CONSULT,                                !- Zone or ZoneList or Space or SpaceList Name
  ConsultSchedule,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.1,                                    !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  EW2A10 Activity 120W;                   !- Activity Level Schedule Name

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  EW2A10 Activity 120W Default Day,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  EW2A10 Activity 120W Week Rule - Jan1-Dec31, !- Name
  EW2A10 Activity 120W Default Day,       !- Sunday Schedule:Day Name
  EW2A10 Activity 120W Default Day,       !- Monday Schedule:Day Name
  EW2A10 Activity 120W Default Day,       !- Tuesday Schedule:Day Name
  EW2A10 Activity 120W Default Day,       !- Wednesday Schedule:Day Name
  EW2A10 Activity 120W Default Day,       !- Thursday Schedule:Day Name
  EW2A10 Activity 120W Default Day,       !- Friday Schedule:Day Name
  EW2A10 Activity 120W Default Day,       !- Saturday Schedule:Day Name
  EW2A10 Activity 120W Default Day,       !- Holiday Schedule:Day Name
  EW2A10 Activity 120W Default Day,       !- SummerDesignDay Schedule:Day Name
  EW2A10 Activity 120W Default Day,       !- WinterDesignDay Schedule:Day Name
  EW2A10 Activity 120W Default Day,       !- CustomDay1 Schedule:Day Name
  EW2A10 Activity 120W Default Day;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EW2A10 Activity 120W,                   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  EW2A10 Activity 120W Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  CONSULT Equipment,                      !- Name
  CONSULT,                                !- Zone or ZoneList or Space or SpaceList Name
  ConsultSchedule,                        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  CONSULT-ZN Thermostat,                  !- Name
  CONSULT-ZN,                             !- Zone or ZoneList Name
  CONSULT-ZN Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  CONSULT Thermostat,                     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  CONSULT-ZN Thermostat Schedule,         !- Name
  CONSULT-ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  CONSULT-ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  CONSULT Thermostat,                     !- Name
  EW2A10 Heating 20C,                     !- Heating Setpoint Temperature Schedule Name
  EW2A10 Cooling 24C;                     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  EW2A10 Heating 20C Default Day,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Week:Daily,
  EW2A10 Heating 20C Week Rule - Jan1-Dec31, !- Name
  EW2A10 Heating 20C Default Day,         !- Sunday Schedule:Day Name
  EW2A10 Heating 20C Default Day,         !- Monday Schedule:Day Name
  EW2A10 Heating 20C Default Day,         !- Tuesday Schedule:Day Name
  EW2A10 Heating 20C Default Day,         !- Wednesday Schedule:Day Name
  EW2A10 Heating 20C Default Day,         !- Thursday Schedule:Day Name
  EW2A10 Heating 20C Default Day,         !- Friday Schedule:Day Name
  EW2A10 Heating 20C Default Day,         !- Saturday Schedule:Day Name
  EW2A10 Heating 20C Default Day,         !- Holiday Schedule:Day Name
  EW2A10 Heating 20C Default Day,         !- SummerDesignDay Schedule:Day Name
  EW2A10 Heating 20C Default Day,         !- WinterDesignDay Schedule:Day Name
  EW2A10 Heating 20C Default Day,         !- CustomDay1 Schedule:Day Name
  EW2A10 Heating 20C Default Day;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EW2A10 Heating 20C,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  EW2A10 Heating 20C Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  EW2A10 Cooling 24C Default Day,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  24;                                     !- Value Until Time 1

Schedule:Week:Daily,
  EW2A10 Cooling 24C Week Rule - Jan1-Dec31, !- Name
  EW2A10 Cooling 24C Default Day,         !- Sunday Schedule:Day Name
  EW2A10 Cooling 24C Default Day,         !- Monday Schedule:Day Name
  EW2A10 Cooling 24C Default Day,         !- Tuesday Schedule:Day Name
  EW2A10 Cooling 24C Default Day,         !- Wednesday Schedule:Day Name
  EW2A10 Cooling 24C Default Day,         !- Thursday Schedule:Day Name
  EW2A10 Cooling 24C Default Day,         !- Friday Schedule:Day Name
  EW2A10 Cooling 24C Default Day,         !- Saturday Schedule:Day Name
  EW2A10 Cooling 24C Default Day,         !- Holiday Schedule:Day Name
  EW2A10 Cooling 24C Default Day,         !- SummerDesignDay Schedule:Day Name
  EW2A10 Cooling 24C Default Day,         !- WinterDesignDay Schedule:Day Name
  EW2A10 Cooling 24C Default Day,         !- CustomDay1 Schedule:Day Name
  EW2A10 Cooling 24C Default Day;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EW2A10 Cooling 24C,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  EW2A10 Cooling 24C Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  CONSULT-ZN,                             !- Zone Name
  CONSULT-ZN Equipment List,              !- Zone Conditioning Equipment List Name
  CONSULT-ZN Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  CONSULT-ZN Exhaust Node List,           !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  CONSULT-ZN Inlet Node List,             !- Name
  Node 3;                                 !- Node Name 1

NodeList,
  CONSULT-ZN Exhaust Node List,           !- Name
  Node 2;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  CONSULT IDEAL LOADS,                    !- Name
  EW2A10 Always On,                       !- Availability Schedule Name
  Node 3,                                 !- Zone Supply Air Node Name
  Node 2,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  CONSULT Outdoor Air,                    !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Day:Interval,
  EW2A10 Always On Default Day,           !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  EW2A10 Always On Week Rule - Jan1-Dec31, !- Name
  EW2A10 Always On Default Day,           !- Sunday Schedule:Day Name
  EW2A10 Always On Default Day,           !- Monday Schedule:Day Name
  EW2A10 Always On Default Day,           !- Tuesday Schedule:Day Name
  EW2A10 Always On Default Day,           !- Wednesday Schedule:Day Name
  EW2A10 Always On Default Day,           !- Thursday Schedule:Day Name
  EW2A10 Always On Default Day,           !- Friday Schedule:Day Name
  EW2A10 Always On Default Day,           !- Saturday Schedule:Day Name
  EW2A10 Always On Default Day,           !- Holiday Schedule:Day Name
  EW2A10 Always On Default Day,           !- SummerDesignDay Schedule:Day Name
  EW2A10 Always On Default Day,           !- WinterDesignDay Schedule:Day Name
  EW2A10 Always On Default Day,           !- CustomDay1 Schedule:Day Name
  EW2A10 Always On Default Day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EW2A10 Always On,                       !- Name
  OnOff,                                  !- Schedule Type Limits Name
  EW2A10 Always On Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

DesignSpecification:OutdoorAir,
  CONSULT Outdoor Air,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0.004,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.0008,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  CONSULT-ZN Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  CONSULT IDEAL LOADS,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  CONTAMINATED-SUPPORT-ZN,                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CONTAMINATED-SUPPORT,                   !- Name
  CONTAMINATED-SUPPORT-ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  CONTAMINATED-SUPPORT-ZN,                !- Zone Name
  CONTAMINATED-SUPPORT,                   !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  13, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  CONTAMINATED-SUPPORT-ZN,                !- Zone Name
  CONTAMINATED-SUPPORT,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  13, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  CONTAMINATED-SUPPORT-ZN,                !- Zone Name
  CONTAMINATED-SUPPORT,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  15, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 4, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  CONTAMINATED-SUPPORT-ZN,                !- Zone Name
  CONTAMINATED-SUPPORT,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 4, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  CONTAMINATED-SUPPORT-ZN,                !- Zone Name
  CONTAMINATED-SUPPORT,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Roof,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  CONTAMINATED-SUPPORT-ZN,                !- Zone Name
  CONTAMINATED-SUPPORT,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  15, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  13, 4, 3,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 3;                               !- X,Y,Z Vertex 4 {m}

Lights,
  CONTAMINATED-SUPPORT Lights,            !- Name
  CONTAMINATED-SUPPORT,                   !- Zone or ZoneList or Space or SpaceList Name
  ContaminatedSupportLowOccupancy,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  ContaminatedSupportLowOccupancy Default Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.08,                                   !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.18,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  0.03,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.01;                                   !- Value Until Time 5

Schedule:Week:Daily,
  ContaminatedSupportLowOccupancy Week Rule - Jan1-Dec31, !- Name
  ContaminatedSupportLowOccupancy Default Day, !- Sunday Schedule:Day Name
  ContaminatedSupportLowOccupancy Default Day, !- Monday Schedule:Day Name
  ContaminatedSupportLowOccupancy Default Day, !- Tuesday Schedule:Day Name
  ContaminatedSupportLowOccupancy Default Day, !- Wednesday Schedule:Day Name
  ContaminatedSupportLowOccupancy Default Day, !- Thursday Schedule:Day Name
  ContaminatedSupportLowOccupancy Default Day, !- Friday Schedule:Day Name
  ContaminatedSupportLowOccupancy Default Day, !- Saturday Schedule:Day Name
  ContaminatedSupportLowOccupancy Default Day, !- Holiday Schedule:Day Name
  ContaminatedSupportLowOccupancy Default Day, !- SummerDesignDay Schedule:Day Name
  ContaminatedSupportLowOccupancy Default Day, !- WinterDesignDay Schedule:Day Name
  ContaminatedSupportLowOccupancy Default Day, !- CustomDay1 Schedule:Day Name
  ContaminatedSupportLowOccupancy Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ContaminatedSupportLowOccupancy,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  ContaminatedSupportLowOccupancy Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  CONTAMINATED-SUPPORT People,            !- Name
  CONTAMINATED-SUPPORT,                   !- Zone or ZoneList or Space or SpaceList Name
  ContaminatedSupportLowOccupancy,        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0125,                                 !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  EW2A10 Activity 120W;                   !- Activity Level Schedule Name

ElectricEquipment,
  CONTAMINATED-SUPPORT Equipment,         !- Name
  CONTAMINATED-SUPPORT,                   !- Zone or ZoneList or Space or SpaceList Name
  ContaminatedSupportLowOccupancy,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  CONTAMINATED-SUPPORT-ZN Thermostat,     !- Name
  CONTAMINATED-SUPPORT-ZN,                !- Zone or ZoneList Name
  CONTAMINATED-SUPPORT-ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  CONTAMINATED-SUPPORT Thermostat,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  CONTAMINATED-SUPPORT-ZN Thermostat Schedule, !- Name
  CONTAMINATED-SUPPORT-ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  CONTAMINATED-SUPPORT-ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  CONTAMINATED-SUPPORT Thermostat,        !- Name
  EW2A10 Heating 20C,                     !- Heating Setpoint Temperature Schedule Name
  EW2A10 Cooling 24C;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  CONTAMINATED-SUPPORT-ZN,                !- Zone Name
  CONTAMINATED-SUPPORT-ZN Equipment List, !- Zone Conditioning Equipment List Name
  CONTAMINATED-SUPPORT-ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  CONTAMINATED-SUPPORT-ZN Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 13;                                !- Zone Air Node Name

NodeList,
  CONTAMINATED-SUPPORT-ZN Inlet Node List, !- Name
  Node 15;                                !- Node Name 1

NodeList,
  CONTAMINATED-SUPPORT-ZN Exhaust Node List, !- Name
  Node 14;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  CONTAMINATED-SUPPORT IDEAL LOADS,       !- Name
  EW2A10 Always On,                       !- Availability Schedule Name
  Node 15,                                !- Zone Supply Air Node Name
  Node 14,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  CONTAMINATED-SUPPORT Outdoor Air,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  CONTAMINATED-SUPPORT Outdoor Air,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.004,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.0012,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  CONTAMINATED-SUPPORT-ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  CONTAMINATED-SUPPORT IDEAL LOADS,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  EQUIPMENT-ZN,                           !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  EQUIPMENT,                              !- Name
  EQUIPMENT-ZN,                           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  EQUIPMENT-ZN,                           !- Zone Name
  EQUIPMENT,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 14,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  7.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  7.5, 4, 0,                              !- X,Y,Z Vertex 3 {m}
  7.5, 4, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  EQUIPMENT-ZN,                           !- Zone Name
  EQUIPMENT,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  3.5, 0, 3,                              !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  7.5, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  EQUIPMENT-ZN,                           !- Zone Name
  EQUIPMENT,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5, 0, 3,                              !- X,Y,Z Vertex 1 {m}
  7.5, 4, 3,                              !- X,Y,Z Vertex 2 {m}
  3.5, 4, 3,                              !- X,Y,Z Vertex 3 {m}
  3.5, 0, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  EQUIPMENT-ZN,                           !- Zone Name
  EQUIPMENT,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  3.5, 4, 0,                              !- X,Y,Z Vertex 2 {m}
  7.5, 4, 0,                              !- X,Y,Z Vertex 3 {m}
  7.5, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  EQUIPMENT-ZN,                           !- Zone Name
  EQUIPMENT,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 4, 3,                              !- X,Y,Z Vertex 1 {m}
  3.5, 4, 0,                              !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  3.5, 0, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  EQUIPMENT-ZN,                           !- Zone Name
  EQUIPMENT,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 4, 3,                              !- X,Y,Z Vertex 1 {m}
  7.5, 4, 3,                              !- X,Y,Z Vertex 2 {m}
  7.5, 4, 0,                              !- X,Y,Z Vertex 3 {m}
  3.5, 4, 0;                              !- X,Y,Z Vertex 4 {m}

Lights,
  EQUIPMENT Lights,                       !- Name
  EQUIPMENT,                              !- Zone or ZoneList or Space or SpaceList Name
  EquipmentSchedule,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  EquipmentSchedule Default Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  0.2,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.1;                                    !- Value Until Time 5

Schedule:Week:Daily,
  EquipmentSchedule Week Rule - Jan1-Dec31, !- Name
  EquipmentSchedule Default Day,          !- Sunday Schedule:Day Name
  EquipmentSchedule Default Day,          !- Monday Schedule:Day Name
  EquipmentSchedule Default Day,          !- Tuesday Schedule:Day Name
  EquipmentSchedule Default Day,          !- Wednesday Schedule:Day Name
  EquipmentSchedule Default Day,          !- Thursday Schedule:Day Name
  EquipmentSchedule Default Day,          !- Friday Schedule:Day Name
  EquipmentSchedule Default Day,          !- Saturday Schedule:Day Name
  EquipmentSchedule Default Day,          !- Holiday Schedule:Day Name
  EquipmentSchedule Default Day,          !- SummerDesignDay Schedule:Day Name
  EquipmentSchedule Default Day,          !- WinterDesignDay Schedule:Day Name
  EquipmentSchedule Default Day,          !- CustomDay1 Schedule:Day Name
  EquipmentSchedule Default Day;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  EquipmentSchedule,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  EquipmentSchedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  EQUIPMENT People,                       !- Name
  EQUIPMENT,                              !- Zone or ZoneList or Space or SpaceList Name
  EquipmentSchedule,                      !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.025,                                  !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  EW2A10 Activity 120W;                   !- Activity Level Schedule Name

ElectricEquipment,
  EQUIPMENT Equipment,                    !- Name
  EQUIPMENT,                              !- Zone or ZoneList or Space or SpaceList Name
  EquipmentSchedule,                      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  24,                                     !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  EQUIPMENT-ZN Thermostat,                !- Name
  EQUIPMENT-ZN,                           !- Zone or ZoneList Name
  EQUIPMENT-ZN Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  EQUIPMENT Thermostat,                   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  EQUIPMENT-ZN Thermostat Schedule,       !- Name
  EQUIPMENT-ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  EQUIPMENT-ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  EQUIPMENT Thermostat,                   !- Name
  EW2A10 Heating 20C,                     !- Heating Setpoint Temperature Schedule Name
  EW2A10 Cooling 24C;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  EQUIPMENT-ZN,                           !- Zone Name
  EQUIPMENT-ZN Equipment List,            !- Zone Conditioning Equipment List Name
  EQUIPMENT-ZN Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  EQUIPMENT-ZN Exhaust Node List,         !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

NodeList,
  EQUIPMENT-ZN Inlet Node List,           !- Name
  Node 6;                                 !- Node Name 1

NodeList,
  EQUIPMENT-ZN Exhaust Node List,         !- Name
  Node 5;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  EQUIPMENT IDEAL LOADS,                  !- Name
  EW2A10 Always On,                       !- Availability Schedule Name
  Node 6,                                 !- Zone Supply Air Node Name
  Node 5,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  EQUIPMENT Outdoor Air,                  !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  EQUIPMENT Outdoor Air,                  !- Name
  Sum,                                    !- Outdoor Air Method
  0.004,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.0006,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  EQUIPMENT-ZN Equipment List,            !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  EQUIPMENT IDEAL LOADS,                  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  ISO-CONSULT-ZN,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  ISO-CONSULT,                            !- Name
  ISO-CONSULT-ZN,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  ISO-CONSULT-ZN,                         !- Zone Name
  ISO-CONSULT,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  7.5, 4, 0,                              !- X,Y,Z Vertex 2 {m}
  11, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  ISO-CONSULT-ZN,                         !- Zone Name
  ISO-CONSULT,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5, 4, 3,                              !- X,Y,Z Vertex 1 {m}
  7.5, 4, 0,                              !- X,Y,Z Vertex 2 {m}
  7.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  7.5, 0, 3;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  ISO-CONSULT-ZN,                         !- Zone Name
  ISO-CONSULT,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.5, 4, 3,                              !- X,Y,Z Vertex 1 {m}
  11, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  11, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  7.5, 4, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  ISO-CONSULT-ZN,                         !- Zone Name
  ISO-CONSULT,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 4, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  ISO-CONSULT-ZN,                         !- Zone Name
  ISO-CONSULT,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  7.5, 0, 3,                              !- X,Y,Z Vertex 2 {m}
  7.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Roof,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  ISO-CONSULT-ZN,                         !- Zone Name
  ISO-CONSULT,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  11, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  7.5, 4, 3,                              !- X,Y,Z Vertex 3 {m}
  7.5, 0, 3;                              !- X,Y,Z Vertex 4 {m}

Lights,
  ISO-CONSULT Lights,                     !- Name
  ISO-CONSULT,                            !- Zone or ZoneList or Space or SpaceList Name
  IsolationConsultSchedule,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10,                                     !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  IsolationConsultSchedule Default Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.55,                                   !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Week:Daily,
  IsolationConsultSchedule Week Rule - Jan1-Dec31, !- Name
  IsolationConsultSchedule Default Day,   !- Sunday Schedule:Day Name
  IsolationConsultSchedule Default Day,   !- Monday Schedule:Day Name
  IsolationConsultSchedule Default Day,   !- Tuesday Schedule:Day Name
  IsolationConsultSchedule Default Day,   !- Wednesday Schedule:Day Name
  IsolationConsultSchedule Default Day,   !- Thursday Schedule:Day Name
  IsolationConsultSchedule Default Day,   !- Friday Schedule:Day Name
  IsolationConsultSchedule Default Day,   !- Saturday Schedule:Day Name
  IsolationConsultSchedule Default Day,   !- Holiday Schedule:Day Name
  IsolationConsultSchedule Default Day,   !- SummerDesignDay Schedule:Day Name
  IsolationConsultSchedule Default Day,   !- WinterDesignDay Schedule:Day Name
  IsolationConsultSchedule Default Day,   !- CustomDay1 Schedule:Day Name
  IsolationConsultSchedule Default Day;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  IsolationConsultSchedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  IsolationConsultSchedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  ISO-CONSULT People,                     !- Name
  ISO-CONSULT,                            !- Zone or ZoneList or Space or SpaceList Name
  IsolationConsultSchedule,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.07,                                   !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  EW2A10 Activity 120W;                   !- Activity Level Schedule Name

ElectricEquipment,
  ISO-CONSULT Equipment,                  !- Name
  ISO-CONSULT,                            !- Zone or ZoneList or Space or SpaceList Name
  IsolationConsultSchedule,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  ISO-CONSULT-ZN Thermostat,              !- Name
  ISO-CONSULT-ZN,                         !- Zone or ZoneList Name
  ISO-CONSULT-ZN Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  ISO-CONSULT Thermostat,                 !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  ISO-CONSULT-ZN Thermostat Schedule,     !- Name
  ISO-CONSULT-ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ISO-CONSULT-ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  ISO-CONSULT Thermostat,                 !- Name
  EW2A10 Heating 20C,                     !- Heating Setpoint Temperature Schedule Name
  EW2A10 Cooling 24C;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ISO-CONSULT-ZN,                         !- Zone Name
  ISO-CONSULT-ZN Equipment List,          !- Zone Conditioning Equipment List Name
  ISO-CONSULT-ZN Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ISO-CONSULT-ZN Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 7;                                 !- Zone Air Node Name

NodeList,
  ISO-CONSULT-ZN Inlet Node List,         !- Name
  Node 9;                                 !- Node Name 1

NodeList,
  ISO-CONSULT-ZN Exhaust Node List,       !- Name
  Node 8;                                 !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  ISO-CONSULT IDEAL LOADS,                !- Name
  EW2A10 Always On,                       !- Availability Schedule Name
  Node 9,                                 !- Zone Supply Air Node Name
  Node 8,                                 !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ISO-CONSULT Outdoor Air,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  ISO-CONSULT Outdoor Air,                !- Name
  Sum,                                    !- Outdoor Air Method
  0.004,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.0015,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  ISO-CONSULT-ZN Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  ISO-CONSULT IDEAL LOADS,                !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Zone,
  PPE-DONNING-ZN,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  PPE-DONNING,                            !- Name
  PPE-DONNING-ZN,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ;                                       !- Floor Area {m2}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  PPE-DONNING-ZN,                         !- Zone Name
  PPE-DONNING,                            !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  PPE-DONNING-ZN,                         !- Zone Name
  PPE-DONNING,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  11, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  PPE-DONNING-ZN,                         !- Zone Name
  PPE-DONNING,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  13, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  13, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 4, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  PPE-DONNING-ZN,                         !- Zone Name
  PPE-DONNING,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 4, 3;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  PPE-DONNING-ZN,                         !- Zone Name
  PPE-DONNING,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Roof,                                   !- Surface Type
  EW2A10 Opaque Construction,             !- Construction Name
  PPE-DONNING-ZN,                         !- Zone Name
  PPE-DONNING,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  13, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  11, 4, 3,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3;                               !- X,Y,Z Vertex 4 {m}

Lights,
  PPE-DONNING Lights,                     !- Name
  PPE-DONNING,                            !- Zone or ZoneList or Space or SpaceList Name
  PPESupportSchedule,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  PPESupportSchedule Default Day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.02,                                   !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.02;                                   !- Value Until Time 5

Schedule:Week:Daily,
  PPESupportSchedule Week Rule - Jan1-Dec31, !- Name
  PPESupportSchedule Default Day,         !- Sunday Schedule:Day Name
  PPESupportSchedule Default Day,         !- Monday Schedule:Day Name
  PPESupportSchedule Default Day,         !- Tuesday Schedule:Day Name
  PPESupportSchedule Default Day,         !- Wednesday Schedule:Day Name
  PPESupportSchedule Default Day,         !- Thursday Schedule:Day Name
  PPESupportSchedule Default Day,         !- Friday Schedule:Day Name
  PPESupportSchedule Default Day,         !- Saturday Schedule:Day Name
  PPESupportSchedule Default Day,         !- Holiday Schedule:Day Name
  PPESupportSchedule Default Day,         !- SummerDesignDay Schedule:Day Name
  PPESupportSchedule Default Day,         !- WinterDesignDay Schedule:Day Name
  PPESupportSchedule Default Day,         !- CustomDay1 Schedule:Day Name
  PPESupportSchedule Default Day;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  PPESupportSchedule,                     !- Name
  Fractional,                             !- Schedule Type Limits Name
  PPESupportSchedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

People,
  PPE-DONNING People,                     !- Name
  PPE-DONNING,                            !- Zone or ZoneList or Space or SpaceList Name
  PPESupportSchedule,                     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.025,                                  !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  EW2A10 Activity 120W;                   !- Activity Level Schedule Name

ElectricEquipment,
  PPE-DONNING Equipment,                  !- Name
  PPE-DONNING,                            !- Zone or ZoneList or Space or SpaceList Name
  PPESupportSchedule,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5,                                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneControl:Thermostat,
  PPE-DONNING-ZN Thermostat,              !- Name
  PPE-DONNING-ZN,                         !- Zone or ZoneList Name
  PPE-DONNING-ZN Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  PPE-DONNING Thermostat,                 !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  PPE-DONNING-ZN Thermostat Schedule,     !- Name
  PPE-DONNING-ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  PPE-DONNING-ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  PPE-DONNING Thermostat,                 !- Name
  EW2A10 Heating 20C,                     !- Heating Setpoint Temperature Schedule Name
  EW2A10 Cooling 24C;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  PPE-DONNING-ZN,                         !- Zone Name
  PPE-DONNING-ZN Equipment List,          !- Zone Conditioning Equipment List Name
  PPE-DONNING-ZN Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  PPE-DONNING-ZN Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 10;                                !- Zone Air Node Name

NodeList,
  PPE-DONNING-ZN Inlet Node List,         !- Name
  Node 12;                                !- Node Name 1

NodeList,
  PPE-DONNING-ZN Exhaust Node List,       !- Name
  Node 11;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  PPE-DONNING IDEAL LOADS,                !- Name
  EW2A10 Always On,                       !- Availability Schedule Name
  Node 12,                                !- Zone Supply Air Node Name
  Node 11,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  PPE-DONNING Outdoor Air,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  PPE-DONNING Outdoor Air,                !- Name
  Sum,                                    !- Outdoor Air Method
  0.004,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.001,                                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  PPE-DONNING-ZN Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  PPE-DONNING IDEAL LOADS,                !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  EW2A10 Opaque Material,                 !- Name
  Smooth,                                 !- Roughness
  0.2,                                    !- Thickness {m}
  0.5,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Construction,
  EW2A10 Opaque Construction,             !- Name
  EW2A10 Opaque Material;                 !- Layer 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 2,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

Output:Variable,
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Heating Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Ideal Loads Zone Total Cooling Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

