!- ENGIWORLD_OPTIMIZATION_METADATA_BEGIN
!- {
!-   "case_id": "quant-cli-openstudio-task-01-ubuntu",
!-   "constraints_sha256": "eb8b7e2103e219e8746008d4b5187a1d337ed7efed0dd73d1c158872ce13fd40",
!-   "design_variables": {
!-     "cooling_setpoint_c": 25.0,
!-     "daylight_control_fraction": 0.5,
!-     "economizer_fraction": 0.2,
!-     "equipment_w_per_m2": 7.4,
!-     "exterior_wall_area_m2": 96.0,
!-     "floor_area_m2": 60.0,
!-     "heating_setpoint_c": 20.0,
!-     "hvac_availability_fraction": 0.72,
!-     "infiltration_ach": 0.38,
!-     "lighting_w_per_m2": 6.2,
!-     "occupied_hours_fraction": 0.42,
!-     "orientation_deg": 0.0,
!-     "people_density_m2": 0.05,
!-     "precool_hours": 0.0,
!-     "roof_r_value_m2k_w": 7.0,
!-     "shade_ratio": 0.52,
!-     "space_count": 1,
!-     "thermal_mass_level": 0.35,
!-     "thermal_zone_count": 1,
!-     "ventilation_lps_per_person": 8.0,
!-     "wall_r_value_m2k_w": 4.8,
!-     "window_area_m2": 23.04,
!-     "window_shgc": 0.34,
!-     "window_u_value_w_m2k": 1.65,
!-     "wwr": 0.24
!-   },
!-   "model_quantities": {
!-     "exterior_wall_area_m2": 96.0,
!-     "floor_area_m2": 60.0,
!-     "space_count": 1,
!-     "thermal_zone_count": 1,
!-     "window_area_m2": 23.04,
!-     "wwr": 0.24
!-   },
!-   "role": "reference_optimized_design",
!-   "source_baseline_sha256": "14b290137d81ff01c5d2e01e6c0a827e6978288cfd076cd9b298ed46dc6d882c",
!-   "space_names": [
!-     "VISITOR-OFFICE"
!-   ],
!-   "thermal_zone_names": [
!-     "VISITOR-OFFICE-ZN"
!-   ],
!-   "weather_sha256": "369531a54a55856f411e63a80cb9e91a4b4dc2e9ee8e3623d24a809eb0becfc1"
!- }
!- ENGIWORLD_OPTIMIZATION_METADATA_END


Version,25.2;

Building,
  quant-cli-openstudio-task-01-ubuntu,
  0.0,
  Suburbs,
  0.04,
  0.40,
  FullExterior,
  25,
  6;

Site:Location,Synthetic Test USA,39.0,-104.0,-7.0,1600.0;

Timestep,4;

SimulationControl,No,No,No,Yes,Yes;

RunPeriod,Annual,1,1,,12,31,,Sunday,Yes,Yes,No,Yes,Yes,No;

GlobalGeometryRules,UpperLeftCorner,CounterClockWise,World;

Output:SQLite,SimpleAndTabular;

Output:Table:SummaryReports,AllSummary;

Output:Meter,Electricity:Facility,RunPeriod;

Output:Meter,DistrictHeating:Facility,RunPeriod;

Output:Meter,DistrictCooling:Facility,RunPeriod;

Output:Meter,InteriorLights:Electricity,RunPeriod;

Output:Meter,InteriorEquipment:Electricity,RunPeriod;

Output:Meter,Fans:Electricity,RunPeriod;

Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy,RunPeriod;

Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy,RunPeriod;

ScheduleTypeLimits,Fraction,0,1,Continuous;

ScheduleTypeLimits,Temperature,-60,200,Continuous;

Schedule:Compact,ALWAYS-ON,Fraction,Through: 12/31,For: AllDays,Until: 24:00,1;

Schedule:Compact,HEATING-SP,Temperature,Through: 12/31,For: AllDays,Until: 24:00,20.0;

Schedule:Compact,COOLING-SP,Temperature,Through: 12/31,For: AllDays,Until: 24:00,25.0;

HVACTemplate:Thermostat,ENGIWORLD-THERMOSTAT,HEATING-SP,,COOLING-SP,;

Material,WALL-MAT,Rough,0.16,0.045,1100,920,0.9,0.7,0.7;

Material,ROOF-MAT,Rough,0.22,0.038,900,900,0.9,0.7,0.7;

Material,FLOOR-MAT,Rough,0.18,1.2,1600,800,0.9,0.7,0.7;

WindowMaterial:SimpleGlazingSystem,LOW-E-GLASS,1.65,0.34,0.62;

Construction,WALL-CONSTRUCTION,WALL-MAT;

Construction,ROOF-CONSTRUCTION,ROOF-MAT;

Construction,FLOOR-CONSTRUCTION,FLOOR-MAT;

Construction,WINDOW-CONSTRUCTION,LOW-E-GLASS;

Zone,
  VISITOR-OFFICE-ZN,
  0,
  0,
  0,
  0,
  1,
  1,
  3.2,
  autocalculate,
  autocalculate;

HVACTemplate:Zone:IdealLoadsAirSystem,
  VISITOR-OFFICE-ZN,
  ENGIWORLD-THERMOSTAT,
  ALWAYS-ON,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

BuildingSurface:Detailed,
  VISITOR-OFFICE-FLOOR,
  Floor,
  FLOOR-CONSTRUCTION,
  VISITOR-OFFICE-ZN,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.0,
  0,
  0,
  9.798,
  0,
  0,
  9.798,
  6.124,
  0,
  0.0,
  6.124,
  0;

BuildingSurface:Detailed,
  VISITOR-OFFICE-ROOF,
  Roof,
  ROOF-CONSTRUCTION,
  VISITOR-OFFICE-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.0,
  6.124,
  3.2,
  9.798,
  6.124,
  3.2,
  9.798,
  0,
  3.2,
  0.0,
  0,
  3.2;

BuildingSurface:Detailed,
  VISITOR-OFFICE-SOUTH-WALL,
  Wall,
  WALL-CONSTRUCTION,
  VISITOR-OFFICE-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.0,
  0,
  3.2,
  9.798,
  0,
  3.2,
  9.798,
  0,
  0,
  0.0,
  0,
  0;

BuildingSurface:Detailed,
  VISITOR-OFFICE-NORTH-WALL,
  Wall,
  WALL-CONSTRUCTION,
  VISITOR-OFFICE-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  9.798,
  6.124,
  3.2,
  0.0,
  6.124,
  3.2,
  0.0,
  6.124,
  0,
  9.798,
  6.124,
  0;

BuildingSurface:Detailed,
  VISITOR-OFFICE-WEST-WALL,
  Wall,
  WALL-CONSTRUCTION,
  VISITOR-OFFICE-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.0,
  6.124,
  3.2,
  0.0,
  0,
  3.2,
  0.0,
  0,
  0,
  0.0,
  6.124,
  0;

BuildingSurface:Detailed,
  VISITOR-OFFICE-EAST-WALL,
  Wall,
  WALL-CONSTRUCTION,
  VISITOR-OFFICE-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  9.798,
  0,
  3.2,
  9.798,
  6.124,
  3.2,
  9.798,
  6.124,
  0,
  9.798,
  0,
  0;

FenestrationSurface:Detailed,
  VISITOR-OFFICE-SOUTH-WINDOW,
  Window,
  WINDOW-CONSTRUCTION,
  VISITOR-OFFICE-SOUTH-WALL,
  ,
  autocalculate,
  ,
  1.0,
  4,
  0.882,
  0,
  2.35,
  8.916,
  0,
  2.35,
  8.916,
  0,
  0.9,
  0.882,
  0,
  0.9;

Shading:Building:Detailed,
  VISITOR-OFFICE-OVERHANG,
  ,
  4,
  0.882,
  -0.754,
  2.47,
  8.916,
  -0.754,
  2.47,
  8.916,
  0,
  2.47,
  0.882,
  0,
  2.47;

People,
  VISITOR-OFFICE-PEOPLE,
  VISITOR-OFFICE-ZN,
  ALWAYS-ON,
  People/Area,
  ,
  0.05,
  ,
  0.3,
  autocalculate,
  ALWAYS-ON;

Lights,
  VISITOR-OFFICE-LIGHTS,
  VISITOR-OFFICE-ZN,
  ALWAYS-ON,
  Watts/Area,
  ,
  6.2,
  ,
  0,
  0.42,
  0.18,
  0.0,
  General;

ElectricEquipment,
  VISITOR-OFFICE-EQUIPMENT,
  VISITOR-OFFICE-ZN,
  ALWAYS-ON,
  Watts/Area,
  ,
  7.4,
  ,
  0,
  0.3,
  0.2,
  General;

ZoneInfiltration:DesignFlowRate,
  VISITOR-OFFICE-INFILTRATION,
  VISITOR-OFFICE-ZN,
  ALWAYS-ON,
  AirChanges/Hour,
  ,
  ,
  ,
  0.38,
  0.0,
  0.0,
  0.0,
  0.0;

DesignSpecification:OutdoorAir,
  VISITOR-OFFICE-OA,
  Sum,
  0.008,
  0.0003,
  0,
  0,
  ALWAYS-ON;
