!- ENGIWORLD_OPTIMIZATION_METADATA_BEGIN
!- {
!-   "case_id": "quant-cli-openstudio-task-03-ubuntu",
!-   "constraints_sha256": "dc33f5ec37c85c5fca30fc0dba54514973cbdecfa584ef9062c72debc7e6967f",
!-   "design_variables": {
!-     "cooling_setpoint_c": 25.5,
!-     "daylight_control_fraction": 0.55,
!-     "economizer_fraction": 0.2,
!-     "equipment_w_per_m2": 3.8,
!-     "exterior_wall_area_m2": 168.0,
!-     "floor_area_m2": 120.0,
!-     "heating_setpoint_c": 19.5,
!-     "hvac_availability_fraction": 0.66,
!-     "infiltration_ach": 0.42,
!-     "lighting_w_per_m2": 5.6,
!-     "occupied_hours_fraction": 0.46,
!-     "orientation_deg": 0.0,
!-     "people_density_m2": 0.04,
!-     "precool_hours": 0.0,
!-     "roof_r_value_m2k_w": 5.9,
!-     "shade_ratio": 0.45,
!-     "space_count": 3,
!-     "thermal_mass_level": 0.35,
!-     "thermal_zone_count": 3,
!-     "ventilation_lps_per_person": 8.0,
!-     "wall_r_value_m2k_w": 3.8,
!-     "window_area_m2": 40.32,
!-     "window_shgc": 0.38,
!-     "window_u_value_w_m2k": 1.95,
!-     "wwr": 0.24
!-   },
!-   "model_quantities": {
!-     "exterior_wall_area_m2": 168.0,
!-     "floor_area_m2": 120.0,
!-     "space_count": 3,
!-     "thermal_zone_count": 3,
!-     "window_area_m2": 40.32,
!-     "wwr": 0.24
!-   },
!-   "role": "reference_optimized_design",
!-   "source_baseline_sha256": "ab494c27c3ba47a305ce2ee6611108a6068700cfe0fe144dc5e3782848c9b624",
!-   "space_names": [
!-     "READING",
!-     "STACKS",
!-     "SERVICE"
!-   ],
!-   "thermal_zone_names": [
!-     "READING-ZN",
!-     "STACKS-ZN",
!-     "SERVICE-ZN"
!-   ],
!-   "weather_sha256": "369531a54a55856f411e63a80cb9e91a4b4dc2e9ee8e3623d24a809eb0becfc1"
!- }
!- ENGIWORLD_OPTIMIZATION_METADATA_END


Version,25.2;

Building,
  quant-cli-openstudio-task-03-ubuntu,
  0.0,
  Suburbs,
  0.04,
  0.40,
  FullExterior,
  25,
  6;

Site:Location,Synthetic Test USA,39.0,-104.0,-7.0,1600.0;

Timestep,4;

SimulationControl,No,No,No,Yes,Yes;

RunPeriod,Annual,1,1,,12,31,,Sunday,Yes,Yes,No,Yes,Yes,No;

GlobalGeometryRules,UpperLeftCorner,CounterClockWise,World;

Output:SQLite,SimpleAndTabular;

Output:Table:SummaryReports,AllSummary;

Output:Meter,Electricity:Facility,RunPeriod;

Output:Meter,DistrictHeating:Facility,RunPeriod;

Output:Meter,DistrictCooling:Facility,RunPeriod;

Output:Meter,InteriorLights:Electricity,RunPeriod;

Output:Meter,InteriorEquipment:Electricity,RunPeriod;

Output:Meter,Fans:Electricity,RunPeriod;

Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy,RunPeriod;

Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy,RunPeriod;

ScheduleTypeLimits,Fraction,0,1,Continuous;

ScheduleTypeLimits,Temperature,-60,200,Continuous;

Schedule:Compact,ALWAYS-ON,Fraction,Through: 12/31,For: AllDays,Until: 24:00,1;

Schedule:Compact,HEATING-SP,Temperature,Through: 12/31,For: AllDays,Until: 24:00,19.5;

Schedule:Compact,COOLING-SP,Temperature,Through: 12/31,For: AllDays,Until: 24:00,25.5;

HVACTemplate:Thermostat,ENGIWORLD-THERMOSTAT,HEATING-SP,,COOLING-SP,;

Material,WALL-MAT,Rough,0.16,0.045,1100,920,0.9,0.7,0.7;

Material,ROOF-MAT,Rough,0.22,0.038,900,900,0.9,0.7,0.7;

Material,FLOOR-MAT,Rough,0.18,1.2,1600,800,0.9,0.7,0.7;

WindowMaterial:SimpleGlazingSystem,LOW-E-GLASS,1.95,0.38,0.62;

Construction,WALL-CONSTRUCTION,WALL-MAT;

Construction,ROOF-CONSTRUCTION,ROOF-MAT;

Construction,FLOOR-CONSTRUCTION,FLOOR-MAT;

Construction,WINDOW-CONSTRUCTION,LOW-E-GLASS;

Zone,
  READING-ZN,
  0,
  0,
  0,
  0,
  1,
  1,
  3.2,
  autocalculate,
  autocalculate;

HVACTemplate:Zone:IdealLoadsAirSystem,
  READING-ZN,
  ENGIWORLD-THERMOSTAT,
  ALWAYS-ON,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

BuildingSurface:Detailed,
  READING-FLOOR,
  Floor,
  FLOOR-CONSTRUCTION,
  READING-ZN,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.0,
  0,
  0,
  4.619,
  0,
  0,
  4.619,
  8.661,
  0,
  0.0,
  8.661,
  0;

BuildingSurface:Detailed,
  READING-ROOF,
  Roof,
  ROOF-CONSTRUCTION,
  READING-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.0,
  8.661,
  3.2,
  4.619,
  8.661,
  3.2,
  4.619,
  0,
  3.2,
  0.0,
  0,
  3.2;

BuildingSurface:Detailed,
  READING-SOUTH-WALL,
  Wall,
  WALL-CONSTRUCTION,
  READING-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.0,
  0,
  3.2,
  4.619,
  0,
  3.2,
  4.619,
  0,
  0,
  0.0,
  0,
  0;

BuildingSurface:Detailed,
  READING-NORTH-WALL,
  Wall,
  WALL-CONSTRUCTION,
  READING-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  4.619,
  8.661,
  3.2,
  0.0,
  8.661,
  3.2,
  0.0,
  8.661,
  0,
  4.619,
  8.661,
  0;

BuildingSurface:Detailed,
  READING-WEST-WALL,
  Wall,
  WALL-CONSTRUCTION,
  READING-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.0,
  8.661,
  3.2,
  0.0,
  0,
  3.2,
  0.0,
  0,
  0,
  0.0,
  8.661,
  0;

BuildingSurface:Detailed,
  READING-EAST-WALL,
  Wall,
  WALL-CONSTRUCTION,
  READING-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  4.619,
  0,
  3.2,
  4.619,
  8.661,
  3.2,
  4.619,
  8.661,
  0,
  4.619,
  0,
  0;

FenestrationSurface:Detailed,
  READING-SOUTH-WINDOW,
  Window,
  WINDOW-CONSTRUCTION,
  READING-SOUTH-WALL,
  ,
  autocalculate,
  ,
  1.0,
  4,
  0.416,
  0,
  2.35,
  4.203,
  0,
  2.35,
  4.203,
  0,
  0.9,
  0.416,
  0,
  0.9;

Shading:Building:Detailed,
  READING-OVERHANG,
  ,
  4,
  0.416,
  -0.652,
  2.47,
  4.203,
  -0.652,
  2.47,
  4.203,
  0,
  2.47,
  0.416,
  0,
  2.47;

People,
  READING-PEOPLE,
  READING-ZN,
  ALWAYS-ON,
  People/Area,
  ,
  0.04,
  ,
  0.3,
  autocalculate,
  ALWAYS-ON;

Lights,
  READING-LIGHTS,
  READING-ZN,
  ALWAYS-ON,
  Watts/Area,
  ,
  5.6,
  ,
  0,
  0.42,
  0.18,
  0.0,
  General;

ElectricEquipment,
  READING-EQUIPMENT,
  READING-ZN,
  ALWAYS-ON,
  Watts/Area,
  ,
  3.8,
  ,
  0,
  0.3,
  0.2,
  General;

ZoneInfiltration:DesignFlowRate,
  READING-INFILTRATION,
  READING-ZN,
  ALWAYS-ON,
  AirChanges/Hour,
  ,
  ,
  ,
  0.42,
  0.0,
  0.0,
  0.0,
  0.0;

DesignSpecification:OutdoorAir,
  READING-OA,
  Sum,
  0.008,
  0.0003,
  0,
  0,
  ALWAYS-ON;

Zone,
  STACKS-ZN,
  0,
  0,
  0,
  0,
  1,
  1,
  3.2,
  autocalculate,
  autocalculate;

HVACTemplate:Zone:IdealLoadsAirSystem,
  STACKS-ZN,
  ENGIWORLD-THERMOSTAT,
  ALWAYS-ON,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

BuildingSurface:Detailed,
  STACKS-FLOOR,
  Floor,
  FLOOR-CONSTRUCTION,
  STACKS-ZN,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.619,
  0,
  0,
  9.237,
  0,
  0,
  9.237,
  8.661,
  0,
  4.619,
  8.661,
  0;

BuildingSurface:Detailed,
  STACKS-ROOF,
  Roof,
  ROOF-CONSTRUCTION,
  STACKS-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  4.619,
  8.661,
  3.2,
  9.237,
  8.661,
  3.2,
  9.237,
  0,
  3.2,
  4.619,
  0,
  3.2;

BuildingSurface:Detailed,
  STACKS-SOUTH-WALL,
  Wall,
  WALL-CONSTRUCTION,
  STACKS-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  4.619,
  0,
  3.2,
  9.237,
  0,
  3.2,
  9.237,
  0,
  0,
  4.619,
  0,
  0;

BuildingSurface:Detailed,
  STACKS-NORTH-WALL,
  Wall,
  WALL-CONSTRUCTION,
  STACKS-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  9.237,
  8.661,
  3.2,
  4.619,
  8.661,
  3.2,
  4.619,
  8.661,
  0,
  9.237,
  8.661,
  0;

BuildingSurface:Detailed,
  STACKS-WEST-WALL,
  Wall,
  WALL-CONSTRUCTION,
  STACKS-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  4.619,
  8.661,
  3.2,
  4.619,
  0,
  3.2,
  4.619,
  0,
  0,
  4.619,
  8.661,
  0;

BuildingSurface:Detailed,
  STACKS-EAST-WALL,
  Wall,
  WALL-CONSTRUCTION,
  STACKS-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  9.237,
  0,
  3.2,
  9.237,
  8.661,
  3.2,
  9.237,
  8.661,
  0,
  9.237,
  0,
  0;

FenestrationSurface:Detailed,
  STACKS-SOUTH-WINDOW,
  Window,
  WINDOW-CONSTRUCTION,
  STACKS-SOUTH-WALL,
  ,
  autocalculate,
  ,
  1.0,
  4,
  5.035,
  0,
  2.35,
  8.822,
  0,
  2.35,
  8.822,
  0,
  0.9,
  5.035,
  0,
  0.9;

Shading:Building:Detailed,
  STACKS-OVERHANG,
  ,
  4,
  5.035,
  -0.652,
  2.47,
  8.822,
  -0.652,
  2.47,
  8.822,
  0,
  2.47,
  5.035,
  0,
  2.47;

People,
  STACKS-PEOPLE,
  STACKS-ZN,
  ALWAYS-ON,
  People/Area,
  ,
  0.04,
  ,
  0.3,
  autocalculate,
  ALWAYS-ON;

Lights,
  STACKS-LIGHTS,
  STACKS-ZN,
  ALWAYS-ON,
  Watts/Area,
  ,
  5.6,
  ,
  0,
  0.42,
  0.18,
  0.0,
  General;

ElectricEquipment,
  STACKS-EQUIPMENT,
  STACKS-ZN,
  ALWAYS-ON,
  Watts/Area,
  ,
  3.8,
  ,
  0,
  0.3,
  0.2,
  General;

ZoneInfiltration:DesignFlowRate,
  STACKS-INFILTRATION,
  STACKS-ZN,
  ALWAYS-ON,
  AirChanges/Hour,
  ,
  ,
  ,
  0.42,
  0.0,
  0.0,
  0.0,
  0.0;

DesignSpecification:OutdoorAir,
  STACKS-OA,
  Sum,
  0.008,
  0.0003,
  0,
  0,
  ALWAYS-ON;

Zone,
  SERVICE-ZN,
  0,
  0,
  0,
  0,
  1,
  1,
  3.2,
  autocalculate,
  autocalculate;

HVACTemplate:Zone:IdealLoadsAirSystem,
  SERVICE-ZN,
  ENGIWORLD-THERMOSTAT,
  ALWAYS-ON,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

BuildingSurface:Detailed,
  SERVICE-FLOOR,
  Floor,
  FLOOR-CONSTRUCTION,
  SERVICE-ZN,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  9.237,
  0,
  0,
  13.856,
  0,
  0,
  13.856,
  8.661,
  0,
  9.237,
  8.661,
  0;

BuildingSurface:Detailed,
  SERVICE-ROOF,
  Roof,
  ROOF-CONSTRUCTION,
  SERVICE-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  9.237,
  8.661,
  3.2,
  13.856,
  8.661,
  3.2,
  13.856,
  0,
  3.2,
  9.237,
  0,
  3.2;

BuildingSurface:Detailed,
  SERVICE-SOUTH-WALL,
  Wall,
  WALL-CONSTRUCTION,
  SERVICE-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  9.237,
  0,
  3.2,
  13.856,
  0,
  3.2,
  13.856,
  0,
  0,
  9.237,
  0,
  0;

BuildingSurface:Detailed,
  SERVICE-NORTH-WALL,
  Wall,
  WALL-CONSTRUCTION,
  SERVICE-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  13.856,
  8.661,
  3.2,
  9.237,
  8.661,
  3.2,
  9.237,
  8.661,
  0,
  13.856,
  8.661,
  0;

BuildingSurface:Detailed,
  SERVICE-WEST-WALL,
  Wall,
  WALL-CONSTRUCTION,
  SERVICE-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  9.237,
  8.661,
  3.2,
  9.237,
  0,
  3.2,
  9.237,
  0,
  0,
  9.237,
  8.661,
  0;

BuildingSurface:Detailed,
  SERVICE-EAST-WALL,
  Wall,
  WALL-CONSTRUCTION,
  SERVICE-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  13.856,
  0,
  3.2,
  13.856,
  8.661,
  3.2,
  13.856,
  8.661,
  0,
  13.856,
  0,
  0;

FenestrationSurface:Detailed,
  SERVICE-SOUTH-WINDOW,
  Window,
  WINDOW-CONSTRUCTION,
  SERVICE-SOUTH-WALL,
  ,
  autocalculate,
  ,
  1.0,
  4,
  9.653,
  0,
  2.35,
  13.44,
  0,
  2.35,
  13.44,
  0,
  0.9,
  9.653,
  0,
  0.9;

Shading:Building:Detailed,
  SERVICE-OVERHANG,
  ,
  4,
  9.653,
  -0.652,
  2.47,
  13.44,
  -0.652,
  2.47,
  13.44,
  0,
  2.47,
  9.653,
  0,
  2.47;

People,
  SERVICE-PEOPLE,
  SERVICE-ZN,
  ALWAYS-ON,
  People/Area,
  ,
  0.04,
  ,
  0.3,
  autocalculate,
  ALWAYS-ON;

Lights,
  SERVICE-LIGHTS,
  SERVICE-ZN,
  ALWAYS-ON,
  Watts/Area,
  ,
  5.6,
  ,
  0,
  0.42,
  0.18,
  0.0,
  General;

ElectricEquipment,
  SERVICE-EQUIPMENT,
  SERVICE-ZN,
  ALWAYS-ON,
  Watts/Area,
  ,
  3.8,
  ,
  0,
  0.3,
  0.2,
  General;

ZoneInfiltration:DesignFlowRate,
  SERVICE-INFILTRATION,
  SERVICE-ZN,
  ALWAYS-ON,
  AirChanges/Hour,
  ,
  ,
  ,
  0.42,
  0.0,
  0.0,
  0.0,
  0.0;

DesignSpecification:OutdoorAir,
  SERVICE-OA,
  Sum,
  0.008,
  0.0003,
  0,
  0,
  ALWAYS-ON;
