!- ENGIWORLD_OPTIMIZATION_METADATA_BEGIN
!- {
!-   "case_id": "quant-cli-openstudio-task-05-ubuntu",
!-   "design_variables": {
!-     "cooling_setpoint_c": 24.0,
!-     "daylight_control_fraction": 0.08,
!-     "economizer_fraction": 0.05,
!-     "equipment_w_per_m2": 9.0,
!-     "exterior_wall_area_m2": 142.0,
!-     "floor_area_m2": 100.0,
!-     "heating_setpoint_c": 20.0,
!-     "hvac_availability_fraction": 0.72,
!-     "infiltration_ach": 0.72,
!-     "lighting_w_per_m2": 9.4,
!-     "occupied_hours_fraction": 0.42,
!-     "orientation_deg": 0.0,
!-     "people_density_m2": 0.052,
!-     "precool_hours": 0.0,
!-     "roof_r_value_m2k_w": 4.0,
!-     "shade_ratio": 0.1,
!-     "space_count": 3,
!-     "thermal_mass_level": 0.35,
!-     "thermal_zone_count": 3,
!-     "ventilation_lps_per_person": 10.5,
!-     "wall_r_value_m2k_w": 2.7,
!-     "window_area_m2": 28.4,
!-     "window_shgc": 0.46,
!-     "window_u_value_w_m2k": 2.7,
!-     "wwr": 0.2
!-   },
!-   "model_quantities": {
!-     "exterior_wall_area_m2": 142.0,
!-     "floor_area_m2": 100.0,
!-     "space_count": 3,
!-     "thermal_zone_count": 3,
!-     "window_area_m2": 28.4,
!-     "wwr": 0.2
!-   },
!-   "role": "baseline_seed",
!-   "space_names": [
!-     "RECORDS",
!-     "STAFF",
!-     "UTILITY"
!-   ],
!-   "thermal_zone_names": [
!-     "RECORDS-ZN",
!-     "STAFF-ZN",
!-     "UTILITY-ZN"
!-   ]
!- }
!- ENGIWORLD_OPTIMIZATION_METADATA_END


Version,25.2;

Building,
  quant-cli-openstudio-task-05-ubuntu,
  0.0,
  Suburbs,
  0.04,
  0.40,
  FullExterior,
  25,
  6;

Site:Location,Synthetic Test USA,39.0,-104.0,-7.0,1600.0;

Timestep,4;

SimulationControl,No,No,No,Yes,Yes;

RunPeriod,Annual,1,1,,12,31,,Sunday,Yes,Yes,No,Yes,Yes,No;

GlobalGeometryRules,UpperLeftCorner,CounterClockWise,World;

Output:SQLite,SimpleAndTabular;

Output:Table:SummaryReports,AllSummary;

Output:Meter,Electricity:Facility,RunPeriod;

Output:Meter,DistrictHeating:Facility,RunPeriod;

Output:Meter,DistrictCooling:Facility,RunPeriod;

Output:Meter,InteriorLights:Electricity,RunPeriod;

Output:Meter,InteriorEquipment:Electricity,RunPeriod;

Output:Meter,Fans:Electricity,RunPeriod;

Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy,RunPeriod;

Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy,RunPeriod;

ScheduleTypeLimits,Fraction,0,1,Continuous;

ScheduleTypeLimits,Temperature,-60,200,Continuous;

Schedule:Compact,ALWAYS-ON,Fraction,Through: 12/31,For: AllDays,Until: 24:00,1;

Schedule:Compact,HEATING-SP,Temperature,Through: 12/31,For: AllDays,Until: 24:00,20.0;

Schedule:Compact,COOLING-SP,Temperature,Through: 12/31,For: AllDays,Until: 24:00,24.0;

HVACTemplate:Thermostat,ENGIWORLD-THERMOSTAT,HEATING-SP,,COOLING-SP,;

Material,WALL-MAT,Rough,0.16,0.045,1100,920,0.9,0.7,0.7;

Material,ROOF-MAT,Rough,0.22,0.038,900,900,0.9,0.7,0.7;

Material,FLOOR-MAT,Rough,0.18,1.2,1600,800,0.9,0.7,0.7;

WindowMaterial:SimpleGlazingSystem,LOW-E-GLASS,2.7,0.46,0.62;

Construction,WALL-CONSTRUCTION,WALL-MAT;

Construction,ROOF-CONSTRUCTION,ROOF-MAT;

Construction,FLOOR-CONSTRUCTION,FLOOR-MAT;

Construction,WINDOW-CONSTRUCTION,LOW-E-GLASS;

Zone,
  RECORDS-ZN,
  0,
  0,
  0,
  0,
  1,
  1,
  3.2,
  autocalculate,
  autocalculate;

HVACTemplate:Zone:IdealLoadsAirSystem,
  RECORDS-ZN,
  ENGIWORLD-THERMOSTAT,
  ALWAYS-ON,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

BuildingSurface:Detailed,
  RECORDS-FLOOR,
  Floor,
  FLOOR-CONSTRUCTION,
  RECORDS-ZN,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  0.0,
  0,
  0,
  4.216,
  0,
  0,
  4.216,
  7.906,
  0,
  0.0,
  7.906,
  0;

BuildingSurface:Detailed,
  RECORDS-ROOF,
  Roof,
  ROOF-CONSTRUCTION,
  RECORDS-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.0,
  7.906,
  3.2,
  4.216,
  7.906,
  3.2,
  4.216,
  0,
  3.2,
  0.0,
  0,
  3.2;

BuildingSurface:Detailed,
  RECORDS-SOUTH-WALL,
  Wall,
  WALL-CONSTRUCTION,
  RECORDS-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.0,
  0,
  3.2,
  4.216,
  0,
  3.2,
  4.216,
  0,
  0,
  0.0,
  0,
  0;

BuildingSurface:Detailed,
  RECORDS-NORTH-WALL,
  Wall,
  WALL-CONSTRUCTION,
  RECORDS-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  4.216,
  7.906,
  3.2,
  0.0,
  7.906,
  3.2,
  0.0,
  7.906,
  0,
  4.216,
  7.906,
  0;

BuildingSurface:Detailed,
  RECORDS-WEST-WALL,
  Wall,
  WALL-CONSTRUCTION,
  RECORDS-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  0.0,
  7.906,
  3.2,
  0.0,
  0,
  3.2,
  0.0,
  0,
  0,
  0.0,
  7.906,
  0;

BuildingSurface:Detailed,
  RECORDS-EAST-WALL,
  Wall,
  WALL-CONSTRUCTION,
  RECORDS-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  4.216,
  0,
  3.2,
  4.216,
  7.906,
  3.2,
  4.216,
  7.906,
  0,
  4.216,
  0,
  0;

FenestrationSurface:Detailed,
  RECORDS-SOUTH-WINDOW,
  Window,
  WINDOW-CONSTRUCTION,
  RECORDS-SOUTH-WALL,
  ,
  autocalculate,
  ,
  1.0,
  4,
  0.379,
  0,
  2.35,
  3.836,
  0,
  2.35,
  3.836,
  0,
  0.9,
  0.379,
  0,
  0.9;

Shading:Building:Detailed,
  RECORDS-OVERHANG,
  ,
  4,
  0.379,
  -0.145,
  2.47,
  3.836,
  -0.145,
  2.47,
  3.836,
  0,
  2.47,
  0.379,
  0,
  2.47;

People,
  RECORDS-PEOPLE,
  RECORDS-ZN,
  ALWAYS-ON,
  People/Area,
  ,
  0.052,
  ,
  0.3,
  autocalculate,
  ALWAYS-ON;

Lights,
  RECORDS-LIGHTS,
  RECORDS-ZN,
  ALWAYS-ON,
  Watts/Area,
  ,
  9.4,
  ,
  0,
  0.42,
  0.18,
  0.0,
  General;

ElectricEquipment,
  RECORDS-EQUIPMENT,
  RECORDS-ZN,
  ALWAYS-ON,
  Watts/Area,
  ,
  9.0,
  ,
  0,
  0.3,
  0.2,
  General;

ZoneInfiltration:DesignFlowRate,
  RECORDS-INFILTRATION,
  RECORDS-ZN,
  ALWAYS-ON,
  AirChanges/Hour,
  ,
  ,
  ,
  0.72,
  0.0,
  0.0,
  0.0,
  0.0;

DesignSpecification:OutdoorAir,
  RECORDS-OA,
  Sum,
  0.0105,
  0.0003,
  0,
  0,
  ALWAYS-ON;

Zone,
  STAFF-ZN,
  0,
  0,
  0,
  0,
  1,
  1,
  3.2,
  autocalculate,
  autocalculate;

HVACTemplate:Zone:IdealLoadsAirSystem,
  STAFF-ZN,
  ENGIWORLD-THERMOSTAT,
  ALWAYS-ON,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

BuildingSurface:Detailed,
  STAFF-FLOOR,
  Floor,
  FLOOR-CONSTRUCTION,
  STAFF-ZN,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  4.216,
  0,
  0,
  8.433,
  0,
  0,
  8.433,
  7.906,
  0,
  4.216,
  7.906,
  0;

BuildingSurface:Detailed,
  STAFF-ROOF,
  Roof,
  ROOF-CONSTRUCTION,
  STAFF-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  4.216,
  7.906,
  3.2,
  8.433,
  7.906,
  3.2,
  8.433,
  0,
  3.2,
  4.216,
  0,
  3.2;

BuildingSurface:Detailed,
  STAFF-SOUTH-WALL,
  Wall,
  WALL-CONSTRUCTION,
  STAFF-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  4.216,
  0,
  3.2,
  8.433,
  0,
  3.2,
  8.433,
  0,
  0,
  4.216,
  0,
  0;

BuildingSurface:Detailed,
  STAFF-NORTH-WALL,
  Wall,
  WALL-CONSTRUCTION,
  STAFF-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  8.433,
  7.906,
  3.2,
  4.216,
  7.906,
  3.2,
  4.216,
  7.906,
  0,
  8.433,
  7.906,
  0;

BuildingSurface:Detailed,
  STAFF-WEST-WALL,
  Wall,
  WALL-CONSTRUCTION,
  STAFF-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  4.216,
  7.906,
  3.2,
  4.216,
  0,
  3.2,
  4.216,
  0,
  0,
  4.216,
  7.906,
  0;

BuildingSurface:Detailed,
  STAFF-EAST-WALL,
  Wall,
  WALL-CONSTRUCTION,
  STAFF-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  8.433,
  0,
  3.2,
  8.433,
  7.906,
  3.2,
  8.433,
  7.906,
  0,
  8.433,
  0,
  0;

FenestrationSurface:Detailed,
  STAFF-SOUTH-WINDOW,
  Window,
  WINDOW-CONSTRUCTION,
  STAFF-SOUTH-WALL,
  ,
  autocalculate,
  ,
  1.0,
  4,
  4.595,
  0,
  2.35,
  8.052,
  0,
  2.35,
  8.052,
  0,
  0.9,
  4.595,
  0,
  0.9;

Shading:Building:Detailed,
  STAFF-OVERHANG,
  ,
  4,
  4.595,
  -0.145,
  2.47,
  8.052,
  -0.145,
  2.47,
  8.052,
  0,
  2.47,
  4.595,
  0,
  2.47;

People,
  STAFF-PEOPLE,
  STAFF-ZN,
  ALWAYS-ON,
  People/Area,
  ,
  0.052,
  ,
  0.3,
  autocalculate,
  ALWAYS-ON;

Lights,
  STAFF-LIGHTS,
  STAFF-ZN,
  ALWAYS-ON,
  Watts/Area,
  ,
  9.4,
  ,
  0,
  0.42,
  0.18,
  0.0,
  General;

ElectricEquipment,
  STAFF-EQUIPMENT,
  STAFF-ZN,
  ALWAYS-ON,
  Watts/Area,
  ,
  9.0,
  ,
  0,
  0.3,
  0.2,
  General;

ZoneInfiltration:DesignFlowRate,
  STAFF-INFILTRATION,
  STAFF-ZN,
  ALWAYS-ON,
  AirChanges/Hour,
  ,
  ,
  ,
  0.72,
  0.0,
  0.0,
  0.0,
  0.0;

DesignSpecification:OutdoorAir,
  STAFF-OA,
  Sum,
  0.0105,
  0.0003,
  0,
  0,
  ALWAYS-ON;

Zone,
  UTILITY-ZN,
  0,
  0,
  0,
  0,
  1,
  1,
  3.2,
  autocalculate,
  autocalculate;

HVACTemplate:Zone:IdealLoadsAirSystem,
  UTILITY-ZN,
  ENGIWORLD-THERMOSTAT,
  ALWAYS-ON,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

BuildingSurface:Detailed,
  UTILITY-FLOOR,
  Floor,
  FLOOR-CONSTRUCTION,
  UTILITY-ZN,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  autocalculate,
  4,
  8.433,
  0,
  0,
  12.649,
  0,
  0,
  12.649,
  7.906,
  0,
  8.433,
  7.906,
  0;

BuildingSurface:Detailed,
  UTILITY-ROOF,
  Roof,
  ROOF-CONSTRUCTION,
  UTILITY-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  8.433,
  7.906,
  3.2,
  12.649,
  7.906,
  3.2,
  12.649,
  0,
  3.2,
  8.433,
  0,
  3.2;

BuildingSurface:Detailed,
  UTILITY-SOUTH-WALL,
  Wall,
  WALL-CONSTRUCTION,
  UTILITY-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  8.433,
  0,
  3.2,
  12.649,
  0,
  3.2,
  12.649,
  0,
  0,
  8.433,
  0,
  0;

BuildingSurface:Detailed,
  UTILITY-NORTH-WALL,
  Wall,
  WALL-CONSTRUCTION,
  UTILITY-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  12.649,
  7.906,
  3.2,
  8.433,
  7.906,
  3.2,
  8.433,
  7.906,
  0,
  12.649,
  7.906,
  0;

BuildingSurface:Detailed,
  UTILITY-WEST-WALL,
  Wall,
  WALL-CONSTRUCTION,
  UTILITY-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  8.433,
  7.906,
  3.2,
  8.433,
  0,
  3.2,
  8.433,
  0,
  0,
  8.433,
  7.906,
  0;

BuildingSurface:Detailed,
  UTILITY-EAST-WALL,
  Wall,
  WALL-CONSTRUCTION,
  UTILITY-ZN,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  autocalculate,
  4,
  12.649,
  0,
  3.2,
  12.649,
  7.906,
  3.2,
  12.649,
  7.906,
  0,
  12.649,
  0,
  0;

FenestrationSurface:Detailed,
  UTILITY-SOUTH-WINDOW,
  Window,
  WINDOW-CONSTRUCTION,
  UTILITY-SOUTH-WALL,
  ,
  autocalculate,
  ,
  1.0,
  4,
  8.812,
  0,
  2.35,
  12.269,
  0,
  2.35,
  12.269,
  0,
  0.9,
  8.812,
  0,
  0.9;

Shading:Building:Detailed,
  UTILITY-OVERHANG,
  ,
  4,
  8.812,
  -0.145,
  2.47,
  12.269,
  -0.145,
  2.47,
  12.269,
  0,
  2.47,
  8.812,
  0,
  2.47;

People,
  UTILITY-PEOPLE,
  UTILITY-ZN,
  ALWAYS-ON,
  People/Area,
  ,
  0.052,
  ,
  0.3,
  autocalculate,
  ALWAYS-ON;

Lights,
  UTILITY-LIGHTS,
  UTILITY-ZN,
  ALWAYS-ON,
  Watts/Area,
  ,
  9.4,
  ,
  0,
  0.42,
  0.18,
  0.0,
  General;

ElectricEquipment,
  UTILITY-EQUIPMENT,
  UTILITY-ZN,
  ALWAYS-ON,
  Watts/Area,
  ,
  9.0,
  ,
  0,
  0.3,
  0.2,
  General;

ZoneInfiltration:DesignFlowRate,
  UTILITY-INFILTRATION,
  UTILITY-ZN,
  ALWAYS-ON,
  AirChanges/Hour,
  ,
  ,
  ,
  0.72,
  0.0,
  0.0,
  0.0,
  0.0;

DesignSpecification:OutdoorAir,
  UTILITY-OA,
  Sum,
  0.0105,
  0.0003,
  0,
  0,
  ALWAYS-ON;
