
OS:Version,
  {4ded275c-8985-4a8f-8315-05401fa07d2c}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Material,
  {b7a1baa7-2e61-4fe7-8452-65d85411d303}, !- Handle
  Std Wall Mat,                           !- Name
  MediumSmooth,                           !- Roughness
  0.2,                                    !- Thickness {m}
  0.8,                                    !- Conductivity {W/m-K}
  2200,                                   !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {807b7b3e-b90d-4376-a631-8875299b4899}, !- Handle
  Std Roof Insulation,                    !- Name
  MediumSmooth,                           !- Roughness
  0.25,                                   !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  30,                                     !- Density {kg/m3}
  1400;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {939469b0-7e83-4243-bb47-e65ce49560c6}, !- Handle
  Std Floor Mat,                          !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  1.4,                                    !- Conductivity {W/m-K}
  2300,                                   !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {3499b0ad-6a67-4bdb-ad41-09337000d1fd}, !- Handle
  Std Door Mat,                           !- Name
  Smooth,                                 !- Roughness
  0.045,                                  !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  700,                                    !- Density {kg/m3}
  1200;                                   !- Specific Heat {J/kg-K}

OS:WindowMaterial:SimpleGlazingSystem,
  {94fb0fa3-e917-4131-9af5-948ab8be17c6}, !- Handle
  Std Simple Glazing,                     !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:Construction,
  {2d8a0e99-18ec-4855-a191-05ffe473eb98}, !- Handle
  Std Exterior Wall,                      !- Name
  ,                                       !- Surface Rendering Name
  {b7a1baa7-2e61-4fe7-8452-65d85411d303}; !- Layer 1

OS:Construction,
  {41d7e0aa-6a5b-49bc-a300-2a4dddbc23c1}, !- Handle
  Std Roof,                               !- Name
  ,                                       !- Surface Rendering Name
  {807b7b3e-b90d-4376-a631-8875299b4899}; !- Layer 1

OS:Construction,
  {f464dccb-2893-4b3a-9ae8-6cab281d604a}, !- Handle
  Std Floor,                              !- Name
  ,                                       !- Surface Rendering Name
  {939469b0-7e83-4243-bb47-e65ce49560c6}; !- Layer 1

OS:Construction,
  {265b1a8c-84cd-4cf2-9496-a054f5bf2498}, !- Handle
  Std Window,                             !- Name
  ,                                       !- Surface Rendering Name
  {94fb0fa3-e917-4131-9af5-948ab8be17c6}; !- Layer 1

OS:Construction,
  {d5648574-7667-4bd8-b27e-f253717f2a39}, !- Handle
  Std Door,                               !- Name
  ,                                       !- Surface Rendering Name
  {3499b0ad-6a67-4bdb-ad41-09337000d1fd}; !- Layer 1

OS:DefaultSurfaceConstructions,
  {959f496c-be79-4691-b36f-8a4836b34c74}, !- Handle
  Default Surface Constructions 1,        !- Name
  {f464dccb-2893-4b3a-9ae8-6cab281d604a}, !- Floor Construction Name
  {2d8a0e99-18ec-4855-a191-05ffe473eb98}, !- Wall Construction Name
  {41d7e0aa-6a5b-49bc-a300-2a4dddbc23c1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1ebfe648-1758-493f-be6b-f901920743c9}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {265b1a8c-84cd-4cf2-9496-a054f5bf2498}, !- Fixed Window Construction Name
  {265b1a8c-84cd-4cf2-9496-a054f5bf2498}, !- Operable Window Construction Name
  {d5648574-7667-4bd8-b27e-f253717f2a39}, !- Door Construction Name
  {265b1a8c-84cd-4cf2-9496-a054f5bf2498}, !- Glass Door Construction Name
  {d5648574-7667-4bd8-b27e-f253717f2a39}, !- Overhead Door Construction Name
  {265b1a8c-84cd-4cf2-9496-a054f5bf2498}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {580b53ce-63a1-4f60-a8f2-339af837510d}, !- Handle
  Default Construction Set,               !- Name
  {959f496c-be79-4691-b36f-8a4836b34c74}, !- Default Exterior Surface Constructions Name
  {959f496c-be79-4691-b36f-8a4836b34c74}, !- Default Interior Surface Constructions Name
  {959f496c-be79-4691-b36f-8a4836b34c74}, !- Default Ground Contact Surface Constructions Name
  {1ebfe648-1758-493f-be6b-f901920743c9}, !- Default Exterior SubSurface Constructions Name
  {1ebfe648-1758-493f-be6b-f901920743c9}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:Building,
  {b038a8ea-3ef7-4eb1-94ba-f6d42bf36385}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {580b53ce-63a1-4f60-a8f2-339af837510d}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:SpaceType,
  {b42d4aff-6592-4617-a001-c6eae329fc38}, !- Handle
  Office SpaceType;                       !- Name

OS:BuildingStory,
  {6c69dd47-f3a0-4d51-9244-3fa8722ff6c9}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {948e8774-7918-4dd3-9ac9-919f6d3312b7}, !- Handle
  Story 2,                                !- Name
  4,                                      !- Nominal Z Coordinate {m}
  4,                                      !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {a28d4fe1-7a27-49ba-a45d-c39970b72912}, !- Handle
  L1-South,                               !- Name
  {b42d4aff-6592-4617-a001-c6eae329fc38}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6c69dd47-f3a0-4d51-9244-3fa8722ff6c9}, !- Building Story Name
  {9b4e3afb-7fe2-4097-9da1-31a2e94be8b9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {186e5887-8460-45c9-9686-1ce7fee9aaa2}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a28d4fe1-7a27-49ba-a45d-c39970b72912}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  30, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d89f7a2-b58d-4317-92c5-71fac358709b}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a28d4fe1-7a27-49ba-a45d-c39970b72912}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c32afca0-8387-48f1-b845-e6eb61aa4130}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a28d4fe1-7a27-49ba-a45d-c39970b72912}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41ea66b0-f12b-4651-9885-722953eb84fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  4, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9073615c-38f5-4602-abce-8cb35ff1730a}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a28d4fe1-7a27-49ba-a45d-c39970b72912}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  30, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  30, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 4, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cc20a66-0cbe-4ab5-8200-5d071789c24e}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a28d4fe1-7a27-49ba-a45d-c39970b72912}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  30, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b02ccd3c-5674-4f6e-a7ed-1090c5423307}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a28d4fe1-7a27-49ba-a45d-c39970b72912}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  30, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 4, 3,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8b6d6aa0-5e29-402a-82d1-099870c636e6}, !- Handle
  L1-North,                               !- Name
  {b42d4aff-6592-4617-a001-c6eae329fc38}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6c69dd47-f3a0-4d51-9244-3fa8722ff6c9}, !- Building Story Name
  {57b9cb04-1742-4abc-bd50-9e9483140126}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {91ccd3f3-e0b8-4316-93bb-4060bfa503cb}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b6d6aa0-5e29-402a-82d1-099870c636e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 18, 0,                               !- X,Y,Z Vertex 2 {m}
  30, 18, 0,                              !- X,Y,Z Vertex 3 {m}
  30, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c316667-d23c-45cf-9d19-d590ee7d95a0}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6d6aa0-5e29-402a-82d1-099870c636e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 18, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 18, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d71d5b4-7ab3-405e-b707-552117e47868}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6d6aa0-5e29-402a-82d1-099870c636e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18, 3,                               !- X,Y,Z Vertex 1 {m}
  30, 18, 3,                              !- X,Y,Z Vertex 2 {m}
  30, 18, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 18, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87701590-b426-4e7e-abc4-46d0ec450a9e}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6d6aa0-5e29-402a-82d1-099870c636e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 18, 3,                              !- X,Y,Z Vertex 1 {m}
  30, 14, 3,                              !- X,Y,Z Vertex 2 {m}
  30, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  30, 18, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62baaaee-0b03-46d9-b5ed-9c02c0db8045}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6d6aa0-5e29-402a-82d1-099870c636e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b131d48-f58f-4425-87a3-f4ae9d0e0173}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  4, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  4, 14, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d397f99d-e093-486a-8003-31611f034343}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b6d6aa0-5e29-402a-82d1-099870c636e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 14, 3,                              !- X,Y,Z Vertex 1 {m}
  30, 18, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 18, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {edeb86c7-5a4a-44a6-8bc3-d9f8b85eb1e4}, !- Handle
  L1-West,                                !- Name
  {b42d4aff-6592-4617-a001-c6eae329fc38}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6c69dd47-f3a0-4d51-9244-3fa8722ff6c9}, !- Building Story Name
  {d5175c8f-ce58-45d6-8e75-fd8d1e91cef1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {82d783de-33c1-47fe-8f68-5df55b6e5f54}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {edeb86c7-5a4a-44a6-8bc3-d9f8b85eb1e4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  4, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  4, 4, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a23174f-f329-4240-b845-2a4a4fa6b0a7}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edeb86c7-5a4a-44a6-8bc3-d9f8b85eb1e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 14, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 4, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b131d48-f58f-4425-87a3-f4ae9d0e0173}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edeb86c7-5a4a-44a6-8bc3-d9f8b85eb1e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62baaaee-0b03-46d9-b5ed-9c02c0db8045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 14, 3,                               !- X,Y,Z Vertex 1 {m}
  4, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49937f30-e399-4918-a0a8-ffc936db240e}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edeb86c7-5a4a-44a6-8bc3-d9f8b85eb1e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17aeee6b-3882-4f16-b22f-31177979f9ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  4, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  4, 14, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41ea66b0-f12b-4651-9885-722953eb84fd}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edeb86c7-5a4a-44a6-8bc3-d9f8b85eb1e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c32afca0-8387-48f1-b845-e6eb61aa4130}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {071ec45b-9a9a-45d5-893b-7710fc827a02}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {edeb86c7-5a4a-44a6-8bc3-d9f8b85eb1e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  4, 14, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 14, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f79f6930-5f49-4fa8-bb1f-7701299f4922}, !- Handle
  L1-East,                                !- Name
  {b42d4aff-6592-4617-a001-c6eae329fc38}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6c69dd47-f3a0-4d51-9244-3fa8722ff6c9}, !- Building Story Name
  {a4d3ccb1-ec7b-479a-a98c-1bf027194c18}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {3defd314-dbcc-4588-9f2d-a48f368d80e5}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f79f6930-5f49-4fa8-bb1f-7701299f4922}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 4, 0,                               !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  30, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  30, 4, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7be533e-8edb-456e-bc00-f7bb00536833}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f79f6930-5f49-4fa8-bb1f-7701299f4922}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8114e42e-aefd-4290-ad54-96d7389044cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 3,                              !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86ef71f2-9367-4381-8945-1b3ccb5bc337}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f79f6930-5f49-4fa8-bb1f-7701299f4922}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0648df91-2310-4c0b-a029-36f89bf6c89e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 14, 3,                              !- X,Y,Z Vertex 1 {m}
  30, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d9cc619-956e-4a60-b669-07ce03ed7136}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f79f6930-5f49-4fa8-bb1f-7701299f4922}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 14, 3,                              !- X,Y,Z Vertex 1 {m}
  30, 4, 3,                               !- X,Y,Z Vertex 2 {m}
  30, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 14, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d3cb1b7-f035-4501-bbda-2e6892b0bd89}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f79f6930-5f49-4fa8-bb1f-7701299f4922}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44feaeed-3550-476f-96b9-404dc150aab8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  26, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  30, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  30, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dc581f1-3aed-41d3-8c5e-715adea1f155}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f79f6930-5f49-4fa8-bb1f-7701299f4922}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  30, 14, 3,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 3,                              !- X,Y,Z Vertex 3 {m}
  26, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {37739855-578b-48ec-a4bf-b2fcd97f5aa7}, !- Handle
  L1-Core,                                !- Name
  {b42d4aff-6592-4617-a001-c6eae329fc38}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6c69dd47-f3a0-4d51-9244-3fa8722ff6c9}, !- Building Story Name
  {a74bc39c-5f84-443b-9ee9-ff101192dcea}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f91aacbd-f923-4fb3-a60f-25ce82627f39}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {37739855-578b-48ec-a4bf-b2fcd97f5aa7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 4, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17aeee6b-3882-4f16-b22f-31177979f9ce}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37739855-578b-48ec-a4bf-b2fcd97f5aa7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49937f30-e399-4918-a0a8-ffc936db240e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 14, 3,                               !- X,Y,Z Vertex 1 {m}
  4, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  4, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24b54d0a-082a-4729-91d8-0e4140c00005}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37739855-578b-48ec-a4bf-b2fcd97f5aa7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1d2e033-b4e7-4a8f-8e20-e7b0d92b15fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 3,                              !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  4, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  4, 14, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8114e42e-aefd-4290-ad54-96d7389044cd}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37739855-578b-48ec-a4bf-b2fcd97f5aa7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7be533e-8edb-456e-bc00-f7bb00536833}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  26, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {986ccf66-2c7e-4ff4-9a47-54b1285e4797}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37739855-578b-48ec-a4bf-b2fcd97f5aa7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fb5a35d-eb2c-413f-84f2-296047543b78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4, 3,                                !- X,Y,Z Vertex 1 {m}
  4, 4, 0,                                !- X,Y,Z Vertex 2 {m}
  26, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69913548-0c20-4229-9b48-148d3506f363}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37739855-578b-48ec-a4bf-b2fcd97f5aa7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  26, 14, 3,                              !- X,Y,Z Vertex 2 {m}
  4, 14, 3,                               !- X,Y,Z Vertex 3 {m}
  4, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {096756ca-327b-43c9-b0d9-cb5816ef2b9b}, !- Handle
  L2-South,                               !- Name
  {b42d4aff-6592-4617-a001-c6eae329fc38}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {948e8774-7918-4dd3-9ac9-919f6d3312b7}, !- Building Story Name
  {9ab66f33-5832-428f-99a8-9ee6cb8ed822}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {07e7bfb9-81b6-4e68-84e8-5ddb60db0c22}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {096756ca-327b-43c9-b0d9-cb5816ef2b9b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 4,                                !- X,Y,Z Vertex 2 {m}
  30, 4, 4,                               !- X,Y,Z Vertex 3 {m}
  30, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d35f9af8-463e-4127-9dcc-82cf7b7bb2cc}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {096756ca-327b-43c9-b0d9-cb5816ef2b9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 7,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94b3760f-386b-495f-a913-5d9153a018e1}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {096756ca-327b-43c9-b0d9-cb5816ef2b9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5aed0250-722d-4048-8e81-b2c553e04886}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4, 7,                                !- X,Y,Z Vertex 1 {m}
  4, 4, 4,                                !- X,Y,Z Vertex 2 {m}
  0, 4, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 4, 7;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ea56bb8-6bdf-40b7-8511-4a8ee7af6ac4}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {096756ca-327b-43c9-b0d9-cb5816ef2b9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 4, 7,                               !- X,Y,Z Vertex 1 {m}
  30, 0, 7,                               !- X,Y,Z Vertex 2 {m}
  30, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  30, 4, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f6f92a3-b67b-46fe-bbc1-ac717a0fb09f}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {096756ca-327b-43c9-b0d9-cb5816ef2b9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 7,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 7,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  30, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c9facf8-bfdf-4550-b0c4-2283e0fb1f7a}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {096756ca-327b-43c9-b0d9-cb5816ef2b9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 0, 7,                               !- X,Y,Z Vertex 1 {m}
  30, 4, 7,                               !- X,Y,Z Vertex 2 {m}
  0, 4, 7,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0458f34f-d72e-4783-b4f9-cd1286ba0522}, !- Handle
  L2-North,                               !- Name
  {b42d4aff-6592-4617-a001-c6eae329fc38}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {948e8774-7918-4dd3-9ac9-919f6d3312b7}, !- Building Story Name
  {6aca5c9a-3bfc-41d8-a92a-c10511ec4d55}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {e7dcedfe-78b2-4149-b3d1-c3231f0cba2d}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0458f34f-d72e-4783-b4f9-cd1286ba0522}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 18, 4,                               !- X,Y,Z Vertex 2 {m}
  30, 18, 4,                              !- X,Y,Z Vertex 3 {m}
  30, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89b4b7ee-854e-4449-ab74-7e0ca505eb9d}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0458f34f-d72e-4783-b4f9-cd1286ba0522}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 7,                               !- X,Y,Z Vertex 1 {m}
  0, 18, 7,                               !- X,Y,Z Vertex 2 {m}
  0, 18, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6198bf5b-2ac2-4971-ad56-e66d38f3e54c}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0458f34f-d72e-4783-b4f9-cd1286ba0522}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18, 7,                               !- X,Y,Z Vertex 1 {m}
  30, 18, 7,                              !- X,Y,Z Vertex 2 {m}
  30, 18, 4,                              !- X,Y,Z Vertex 3 {m}
  0, 18, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {244e95f4-90f1-41e7-a2a7-80b445313ca0}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0458f34f-d72e-4783-b4f9-cd1286ba0522}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 18, 7,                              !- X,Y,Z Vertex 1 {m}
  30, 14, 7,                              !- X,Y,Z Vertex 2 {m}
  30, 14, 4,                              !- X,Y,Z Vertex 3 {m}
  30, 18, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a1e706-e7d5-4384-9c33-d49ef76cdd51}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0458f34f-d72e-4783-b4f9-cd1286ba0522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {487a3755-f650-4e81-a794-79509a8b561d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 7,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 2 {m}
  4, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  4, 14, 7;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fea2a5d5-c370-4c93-8d6a-e47d9ab32ca3}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0458f34f-d72e-4783-b4f9-cd1286ba0522}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 14, 7,                              !- X,Y,Z Vertex 1 {m}
  30, 18, 7,                              !- X,Y,Z Vertex 2 {m}
  0, 18, 7,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 7;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e9e5549f-d8e4-4948-b8c8-6c27f572f15b}, !- Handle
  L2-West,                                !- Name
  {b42d4aff-6592-4617-a001-c6eae329fc38}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {948e8774-7918-4dd3-9ac9-919f6d3312b7}, !- Building Story Name
  {bc8d704e-4839-4660-9308-36b603a2c4f3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {8f6b93ca-f243-4a41-9014-d901fb0ac205}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9e5549f-d8e4-4948-b8c8-6c27f572f15b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 2 {m}
  4, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  4, 4, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f731372e-69bc-45e6-aebf-638d4f914563}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e5549f-d8e4-4948-b8c8-6c27f572f15b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 7,                                !- X,Y,Z Vertex 1 {m}
  0, 14, 7,                               !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 4, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {487a3755-f650-4e81-a794-79509a8b561d}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e5549f-d8e4-4948-b8c8-6c27f572f15b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10a1e706-e7d5-4384-9c33-d49ef76cdd51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 14, 7,                               !- X,Y,Z Vertex 1 {m}
  4, 14, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 7;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a96f126-9928-464a-b9e3-d7fceed63bae}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e5549f-d8e4-4948-b8c8-6c27f572f15b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec455250-3dd6-474e-bec8-fc96a8fbdd36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4, 7,                                !- X,Y,Z Vertex 1 {m}
  4, 4, 4,                                !- X,Y,Z Vertex 2 {m}
  4, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  4, 14, 7;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aed0250-722d-4048-8e81-b2c553e04886}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e5549f-d8e4-4948-b8c8-6c27f572f15b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94b3760f-386b-495f-a913-5d9153a018e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4, 7,                                !- X,Y,Z Vertex 1 {m}
  0, 4, 4,                                !- X,Y,Z Vertex 2 {m}
  4, 4, 4,                                !- X,Y,Z Vertex 3 {m}
  4, 4, 7;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec84c59e-af0a-4e5c-9c2b-777e54703836}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9e5549f-d8e4-4948-b8c8-6c27f572f15b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4, 7,                                !- X,Y,Z Vertex 1 {m}
  4, 14, 7,                               !- X,Y,Z Vertex 2 {m}
  0, 14, 7,                               !- X,Y,Z Vertex 3 {m}
  0, 4, 7;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fe585927-68c4-48f0-aa27-5f452c2597d9}, !- Handle
  L2-East,                                !- Name
  {b42d4aff-6592-4617-a001-c6eae329fc38}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {948e8774-7918-4dd3-9ac9-919f6d3312b7}, !- Building Story Name
  {03a3b633-857d-4088-a266-599a9e422f9c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f50d70c3-2962-4530-9a08-d39ca445cd1b}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fe585927-68c4-48f0-aa27-5f452c2597d9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 4, 4,                               !- X,Y,Z Vertex 1 {m}
  26, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  30, 14, 4,                              !- X,Y,Z Vertex 3 {m}
  30, 4, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56478cfb-95e8-4d20-a46d-ce7bf5fa6091}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe585927-68c4-48f0-aa27-5f452c2597d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb808f31-8cd9-4521-9a9d-06a35f2b6f84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 7,                              !- X,Y,Z Vertex 1 {m}
  26, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  26, 4, 4,                               !- X,Y,Z Vertex 3 {m}
  26, 4, 7;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c19242a-c670-4346-8ee4-8d44b1f54d72}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe585927-68c4-48f0-aa27-5f452c2597d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14438b3f-f040-4a34-9bb1-e3b106709fc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 14, 7,                              !- X,Y,Z Vertex 1 {m}
  30, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 4,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11d761f5-7dd4-4c49-9472-a591cf188cf9}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe585927-68c4-48f0-aa27-5f452c2597d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 14, 7,                              !- X,Y,Z Vertex 1 {m}
  30, 4, 7,                               !- X,Y,Z Vertex 2 {m}
  30, 4, 4,                               !- X,Y,Z Vertex 3 {m}
  30, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {373e21e9-be42-410f-af91-b7794411b4b0}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe585927-68c4-48f0-aa27-5f452c2597d9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e56a2f9-4ae7-4a48-a6a7-b60e7f343551}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 4, 7,                               !- X,Y,Z Vertex 1 {m}
  26, 4, 4,                               !- X,Y,Z Vertex 2 {m}
  30, 4, 4,                               !- X,Y,Z Vertex 3 {m}
  30, 4, 7;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8013b70-25dd-4746-8180-31d1aa79338b}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe585927-68c4-48f0-aa27-5f452c2597d9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 4, 7,                               !- X,Y,Z Vertex 1 {m}
  30, 14, 7,                              !- X,Y,Z Vertex 2 {m}
  26, 14, 7,                              !- X,Y,Z Vertex 3 {m}
  26, 4, 7;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aa305fcd-2cb5-481f-8a7c-ae3a520a7d46}, !- Handle
  L2-Core,                                !- Name
  {b42d4aff-6592-4617-a001-c6eae329fc38}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {948e8774-7918-4dd3-9ac9-919f6d3312b7}, !- Building Story Name
  {69578722-06b3-407e-bfc3-6aa1cd41a75d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {7efd7e77-ce26-4685-8c3c-0d3e77c376b8}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa305fcd-2cb5-481f-8a7c-ae3a520a7d46}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4, 4,                                !- X,Y,Z Vertex 1 {m}
  4, 14, 4,                               !- X,Y,Z Vertex 2 {m}
  26, 14, 4,                              !- X,Y,Z Vertex 3 {m}
  26, 4, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec455250-3dd6-474e-bec8-fc96a8fbdd36}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa305fcd-2cb5-481f-8a7c-ae3a520a7d46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a96f126-9928-464a-b9e3-d7fceed63bae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 14, 7,                               !- X,Y,Z Vertex 1 {m}
  4, 14, 4,                               !- X,Y,Z Vertex 2 {m}
  4, 4, 4,                                !- X,Y,Z Vertex 3 {m}
  4, 4, 7;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20bd65e8-ab64-48e1-aff5-2280d686d117}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa305fcd-2cb5-481f-8a7c-ae3a520a7d46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e216700b-446c-4c3d-9c42-a20b0eaedbf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 7,                              !- X,Y,Z Vertex 1 {m}
  26, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  4, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  4, 14, 7;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb808f31-8cd9-4521-9a9d-06a35f2b6f84}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa305fcd-2cb5-481f-8a7c-ae3a520a7d46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56478cfb-95e8-4d20-a46d-ce7bf5fa6091}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 4, 7,                               !- X,Y,Z Vertex 1 {m}
  26, 4, 4,                               !- X,Y,Z Vertex 2 {m}
  26, 14, 4,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8af56482-3a90-4d5a-9ecc-2b16507d56dd}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa305fcd-2cb5-481f-8a7c-ae3a520a7d46}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ffb300a-c92b-457d-ae50-130fdf7afd5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 4, 7,                                !- X,Y,Z Vertex 1 {m}
  4, 4, 4,                                !- X,Y,Z Vertex 2 {m}
  26, 4, 4,                               !- X,Y,Z Vertex 3 {m}
  26, 4, 7;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2808a6f6-69f7-46cc-9275-b0350032d4d9}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa305fcd-2cb5-481f-8a7c-ae3a520a7d46}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 4, 7,                               !- X,Y,Z Vertex 1 {m}
  26, 14, 7,                              !- X,Y,Z Vertex 2 {m}
  4, 14, 7,                               !- X,Y,Z Vertex 3 {m}
  4, 4, 7;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44feaeed-3550-476f-96b9-404dc150aab8}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a28d4fe1-7a27-49ba-a45d-c39970b72912}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d3cb1b7-f035-4501-bbda-2e6892b0bd89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  30, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 4, 0,                               !- X,Y,Z Vertex 3 {m}
  26, 4, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0648df91-2310-4c0b-a029-36f89bf6c89e}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6d6aa0-5e29-402a-82d1-099870c636e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86ef71f2-9367-4381-8945-1b3ccb5bc337}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 3,                              !- X,Y,Z Vertex 1 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  30, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  30, 14, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fb5a35d-eb2c-413f-84f2-296047543b78}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a28d4fe1-7a27-49ba-a45d-c39970b72912}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {986ccf66-2c7e-4ff4-9a47-54b1285e4797}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 4, 3,                               !- X,Y,Z Vertex 1 {m}
  26, 4, 0,                               !- X,Y,Z Vertex 2 {m}
  4, 4, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 4, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1d2e033-b4e7-4a8f-8e20-e7b0d92b15fd}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b6d6aa0-5e29-402a-82d1-099870c636e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24b54d0a-082a-4729-91d8-0e4140c00005}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 14, 3,                               !- X,Y,Z Vertex 1 {m}
  4, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  26, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e56a2f9-4ae7-4a48-a6a7-b60e7f343551}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {096756ca-327b-43c9-b0d9-cb5816ef2b9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {373e21e9-be42-410f-af91-b7794411b4b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30, 4, 7,                               !- X,Y,Z Vertex 1 {m}
  30, 4, 4,                               !- X,Y,Z Vertex 2 {m}
  26, 4, 4,                               !- X,Y,Z Vertex 3 {m}
  26, 4, 7;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14438b3f-f040-4a34-9bb1-e3b106709fc2}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0458f34f-d72e-4783-b4f9-cd1286ba0522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c19242a-c670-4346-8ee4-8d44b1f54d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 14, 7,                              !- X,Y,Z Vertex 1 {m}
  26, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  30, 14, 4,                              !- X,Y,Z Vertex 3 {m}
  30, 14, 7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ffb300a-c92b-457d-ae50-130fdf7afd5f}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {096756ca-327b-43c9-b0d9-cb5816ef2b9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8af56482-3a90-4d5a-9ecc-2b16507d56dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26, 4, 7,                               !- X,Y,Z Vertex 1 {m}
  26, 4, 4,                               !- X,Y,Z Vertex 2 {m}
  4, 4, 4,                                !- X,Y,Z Vertex 3 {m}
  4, 4, 7;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e216700b-446c-4c3d-9c42-a20b0eaedbf9}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0458f34f-d72e-4783-b4f9-cd1286ba0522}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20bd65e8-ab64-48e1-aff5-2280d686d117}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 14, 7,                               !- X,Y,Z Vertex 1 {m}
  4, 14, 4,                               !- X,Y,Z Vertex 2 {m}
  26, 14, 4,                              !- X,Y,Z Vertex 3 {m}
  26, 14, 7;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9b4e3afb-7fe2-4097-9da1-31a2e94be8b9}, !- Handle
  L1-South TZ,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {872a22a5-57a0-4bad-bbfb-00d62e9a7f53}, !- Zone Air Inlet Port List
  {92b7362d-556b-42df-aa8e-01510d9c56d3}, !- Zone Air Exhaust Port List
  {1fbb6c78-a4d9-4d5a-a1b6-cb76d044536f}, !- Zone Air Node Name
  {9f7253fa-3e13-457a-9dfa-a20bec7253d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ac10713-5b8e-4e81-ac53-08b4b647614d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed0007dc-c1f0-4151-bfef-53f23c886b59}, !- Handle
  Node 1,                                 !- Name
  {1fbb6c78-a4d9-4d5a-a1b6-cb76d044536f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fbb6c78-a4d9-4d5a-a1b6-cb76d044536f}, !- Handle
  {9b4e3afb-7fe2-4097-9da1-31a2e94be8b9}, !- Source Object
  11,                                     !- Outlet Port
  {ed0007dc-c1f0-4151-bfef-53f23c886b59}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {872a22a5-57a0-4bad-bbfb-00d62e9a7f53}, !- Handle
  {9b4e3afb-7fe2-4097-9da1-31a2e94be8b9}, !- HVAC Component
  {8743abe9-182d-4939-af2a-3a96e5f5d68e}; !- Port 1

OS:PortList,
  {92b7362d-556b-42df-aa8e-01510d9c56d3}, !- Handle
  {9b4e3afb-7fe2-4097-9da1-31a2e94be8b9}, !- HVAC Component
  {75af21be-c8e2-4041-aa10-dafbb31fceab}; !- Port 1

OS:PortList,
  {9f7253fa-3e13-457a-9dfa-a20bec7253d2}, !- Handle
  {9b4e3afb-7fe2-4097-9da1-31a2e94be8b9}; !- HVAC Component

OS:Sizing:Zone,
  {f3be5ae9-c528-4745-a10a-244a8308beed}, !- Handle
  {9b4e3afb-7fe2-4097-9da1-31a2e94be8b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {783867d5-bf2a-42f4-9c5f-a0a374598d38}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {9b4e3afb-7fe2-4097-9da1-31a2e94be8b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3f4a4068-a610-40aa-9816-b6b19d4c388c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Schedule:Constant,
  {a58954c9-cd03-461c-a540-fb7627efb559}, !- Handle
  L1-South HtgSP,                         !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  21;                                     !- Value

OS:Schedule:Constant,
  {520c4435-7fd7-4cc0-954c-47ae6bfa6ddd}, !- Handle
  L1-South ClgSP,                         !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  24;                                     !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {1ac10713-5b8e-4e81-ac53-08b4b647614d}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {a58954c9-cd03-461c-a540-fb7627efb559}, !- Heating Setpoint Temperature Schedule Name
  {520c4435-7fd7-4cc0-954c-47ae6bfa6ddd}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ZoneHVAC:IdealLoadsAirSystem,
  {3f4a4068-a610-40aa-9816-b6b19d4c388c}, !- Handle
  Zone HVAC Ideal Loads Air System 1,     !- Name
  {de330ecf-8ec9-4dfb-b0b9-5f9093b85772}, !- Availability Schedule Name
  {6c1b4b71-acb5-48a9-82f5-ee6f735ae04d}, !- Zone Supply Air Node Name
  {832d22a2-5a19-4c34-91b4-0ca3f99c1b49}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Schedule:Constant,
  {de330ecf-8ec9-4dfb-b0b9-5f9093b85772}, !- Handle
  Always On Discrete,                     !- Name
  {15d22152-931b-4091-9a34-2e5d9f6d5273}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {15d22152-931b-4091-9a34-2e5d9f6d5273}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {b348f1be-04f7-4410-abdd-46c388a71a01}, !- Handle
  Node 2,                                 !- Name
  {75af21be-c8e2-4041-aa10-dafbb31fceab}, !- Inlet Port
  {6c1b4b71-acb5-48a9-82f5-ee6f735ae04d}; !- Outlet Port

OS:Connection,
  {75af21be-c8e2-4041-aa10-dafbb31fceab}, !- Handle
  {92b7362d-556b-42df-aa8e-01510d9c56d3}, !- Source Object
  2,                                      !- Outlet Port
  {b348f1be-04f7-4410-abdd-46c388a71a01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c1b4b71-acb5-48a9-82f5-ee6f735ae04d}, !- Handle
  {b348f1be-04f7-4410-abdd-46c388a71a01}, !- Source Object
  3,                                      !- Outlet Port
  {3f4a4068-a610-40aa-9816-b6b19d4c388c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bd8aa678-ff5e-4019-b251-5c09760c4a71}, !- Handle
  Node 3,                                 !- Name
  {832d22a2-5a19-4c34-91b4-0ca3f99c1b49}, !- Inlet Port
  {8743abe9-182d-4939-af2a-3a96e5f5d68e}; !- Outlet Port

OS:Connection,
  {8743abe9-182d-4939-af2a-3a96e5f5d68e}, !- Handle
  {bd8aa678-ff5e-4019-b251-5c09760c4a71}, !- Source Object
  3,                                      !- Outlet Port
  {872a22a5-57a0-4bad-bbfb-00d62e9a7f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832d22a2-5a19-4c34-91b4-0ca3f99c1b49}, !- Handle
  {3f4a4068-a610-40aa-9816-b6b19d4c388c}, !- Source Object
  4,                                      !- Outlet Port
  {bd8aa678-ff5e-4019-b251-5c09760c4a71}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {c26dcd3b-c3c0-4579-b222-5bf70ba017c1}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3cc20a66-0cbe-4ab5-8200-5d071789c24e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.95178101585351,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.9,                         !- X,Y,Z Vertex 2 {m}
  29.9746, 0, 0.9,                        !- X,Y,Z Vertex 3 {m}
  29.9746, 0, 1.95178101585351;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {797c51ce-7584-4b29-85ee-54a20caaed57}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d89f7a2-b58d-4317-92c5-71fac358709b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.9746, 1.9635065329687,             !- X,Y,Z Vertex 1 {m}
  0, 3.9746, 0.9,                         !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.9,             !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 1.9635065329687; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e75dcb1-33c0-4193-90e0-a9e59662f011}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9073615c-38f5-4602-abce-8cb35ff1730a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30, 0.0254, 1.9635065329687,            !- X,Y,Z Vertex 1 {m}
  30, 0.0254, 0.9,                        !- X,Y,Z Vertex 2 {m}
  30, 3.9746, 0.9,                        !- X,Y,Z Vertex 3 {m}
  30, 3.9746, 1.9635065329687;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {57b9cb04-1742-4abc-bd50-9e9483140126}, !- Handle
  L1-North TZ,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b57bc18c-0f8b-453a-b6de-ae925a6f5bd7}, !- Zone Air Inlet Port List
  {78a7586a-4238-4d57-bc77-959ea33f7824}, !- Zone Air Exhaust Port List
  {daa7da8b-66bf-4a17-9622-a3979a26677e}, !- Zone Air Node Name
  {04e0dc78-7555-4be9-a450-221216af5a00}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e0577867-20c6-4bee-814d-db976df42995}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bd690c7-aa16-4ad0-9556-397ddf0bf13e}, !- Handle
  Node 4,                                 !- Name
  {daa7da8b-66bf-4a17-9622-a3979a26677e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {daa7da8b-66bf-4a17-9622-a3979a26677e}, !- Handle
  {57b9cb04-1742-4abc-bd50-9e9483140126}, !- Source Object
  11,                                     !- Outlet Port
  {9bd690c7-aa16-4ad0-9556-397ddf0bf13e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b57bc18c-0f8b-453a-b6de-ae925a6f5bd7}, !- Handle
  {57b9cb04-1742-4abc-bd50-9e9483140126}, !- HVAC Component
  {0512e1ed-e534-43e7-b8e7-0455c615bd3f}; !- Port 1

OS:PortList,
  {78a7586a-4238-4d57-bc77-959ea33f7824}, !- Handle
  {57b9cb04-1742-4abc-bd50-9e9483140126}, !- HVAC Component
  {f3e11bfd-fe81-42ea-b862-052250b5b2c8}; !- Port 1

OS:PortList,
  {04e0dc78-7555-4be9-a450-221216af5a00}, !- Handle
  {57b9cb04-1742-4abc-bd50-9e9483140126}; !- HVAC Component

OS:Sizing:Zone,
  {2aacef3b-01c6-443d-b80f-3d1985525403}, !- Handle
  {57b9cb04-1742-4abc-bd50-9e9483140126}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9c8e69a0-9e53-4c19-93d8-eb6b27399f64}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {57b9cb04-1742-4abc-bd50-9e9483140126}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {65d7249f-228e-456b-8d6a-8e22289eb0f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Schedule:Constant,
  {f44a9c51-7e19-4153-82af-3b92c06b26e7}, !- Handle
  L1-North HtgSP,                         !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  21;                                     !- Value

OS:Schedule:Constant,
  {467a3332-70cd-44d4-89ea-520889f124af}, !- Handle
  L1-North ClgSP,                         !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  24;                                     !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {e0577867-20c6-4bee-814d-db976df42995}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {f44a9c51-7e19-4153-82af-3b92c06b26e7}, !- Heating Setpoint Temperature Schedule Name
  {467a3332-70cd-44d4-89ea-520889f124af}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {65d7249f-228e-456b-8d6a-8e22289eb0f3}, !- Handle
  Zone HVAC Ideal Loads Air System 2,     !- Name
  {de330ecf-8ec9-4dfb-b0b9-5f9093b85772}, !- Availability Schedule Name
  {07005b27-3b37-429e-bbaa-13873d658d1c}, !- Zone Supply Air Node Name
  {cf97dee0-ec61-43d1-896a-3a4c7deaf734}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {577dad34-a261-4c13-9e24-392c71593d93}, !- Handle
  Node 5,                                 !- Name
  {f3e11bfd-fe81-42ea-b862-052250b5b2c8}, !- Inlet Port
  {07005b27-3b37-429e-bbaa-13873d658d1c}; !- Outlet Port

OS:Connection,
  {f3e11bfd-fe81-42ea-b862-052250b5b2c8}, !- Handle
  {78a7586a-4238-4d57-bc77-959ea33f7824}, !- Source Object
  2,                                      !- Outlet Port
  {577dad34-a261-4c13-9e24-392c71593d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07005b27-3b37-429e-bbaa-13873d658d1c}, !- Handle
  {577dad34-a261-4c13-9e24-392c71593d93}, !- Source Object
  3,                                      !- Outlet Port
  {65d7249f-228e-456b-8d6a-8e22289eb0f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a3056d1-5ae5-42ff-a022-4e6caf13fbcf}, !- Handle
  Node 6,                                 !- Name
  {cf97dee0-ec61-43d1-896a-3a4c7deaf734}, !- Inlet Port
  {0512e1ed-e534-43e7-b8e7-0455c615bd3f}; !- Outlet Port

OS:Connection,
  {0512e1ed-e534-43e7-b8e7-0455c615bd3f}, !- Handle
  {5a3056d1-5ae5-42ff-a022-4e6caf13fbcf}, !- Source Object
  3,                                      !- Outlet Port
  {b57bc18c-0f8b-453a-b6de-ae925a6f5bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf97dee0-ec61-43d1-896a-3a4c7deaf734}, !- Handle
  {65d7249f-228e-456b-8d6a-8e22289eb0f3}, !- Source Object
  4,                                      !- Outlet Port
  {5a3056d1-5ae5-42ff-a022-4e6caf13fbcf}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {ee29245b-220b-4887-94c7-c0dc4cf0b36b}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d71d5b4-7ab3-405e-b707-552117e47868}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.9746, 18, 1.95178101585351,          !- X,Y,Z Vertex 1 {m}
  29.9746, 18, 0.9,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 18, 0.9,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 18, 1.95178101585351; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0c084b8-9091-47f2-b163-ea1dfb3b7115}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {87701590-b426-4e7e-abc4-46d0ec450a9e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30, 14.0254, 1.9635065329687,           !- X,Y,Z Vertex 1 {m}
  30, 14.0254, 0.9,                       !- X,Y,Z Vertex 2 {m}
  30, 17.9746, 0.9,                       !- X,Y,Z Vertex 3 {m}
  30, 17.9746, 1.9635065329687;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e389e320-92be-4cb7-a8c8-a28d9eab9e8a}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c316667-d23c-45cf-9d19-d590ee7d95a0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.9746, 1.9635065329687,            !- X,Y,Z Vertex 1 {m}
  0, 17.9746, 0.9,                        !- X,Y,Z Vertex 2 {m}
  0, 14.0254, 0.9,                        !- X,Y,Z Vertex 3 {m}
  0, 14.0254, 1.9635065329687;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5175c8f-ce58-45d6-8e75-fd8d1e91cef1}, !- Handle
  L1-West TZ,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {582c6a99-4946-4e3c-99b0-7fe73e90cb1a}, !- Zone Air Inlet Port List
  {ec2dc58f-9c67-4c47-8397-e4637fdbe741}, !- Zone Air Exhaust Port List
  {58c0203c-8b05-44af-82d2-72ef56e92956}, !- Zone Air Node Name
  {319e2f46-11e3-4ca9-82d9-b269236fff46}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {48551862-8440-4b66-a943-14ee72c6121c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98865f14-73f5-43aa-af4b-091e58e4114c}, !- Handle
  Node 7,                                 !- Name
  {58c0203c-8b05-44af-82d2-72ef56e92956}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58c0203c-8b05-44af-82d2-72ef56e92956}, !- Handle
  {d5175c8f-ce58-45d6-8e75-fd8d1e91cef1}, !- Source Object
  11,                                     !- Outlet Port
  {98865f14-73f5-43aa-af4b-091e58e4114c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {582c6a99-4946-4e3c-99b0-7fe73e90cb1a}, !- Handle
  {d5175c8f-ce58-45d6-8e75-fd8d1e91cef1}, !- HVAC Component
  {bd0bcb86-22af-4922-bd16-89f576214059}; !- Port 1

OS:PortList,
  {ec2dc58f-9c67-4c47-8397-e4637fdbe741}, !- Handle
  {d5175c8f-ce58-45d6-8e75-fd8d1e91cef1}, !- HVAC Component
  {d0bf924a-01f1-489d-b805-8d6af0b2118c}; !- Port 1

OS:PortList,
  {319e2f46-11e3-4ca9-82d9-b269236fff46}, !- Handle
  {d5175c8f-ce58-45d6-8e75-fd8d1e91cef1}; !- HVAC Component

OS:Sizing:Zone,
  {c2bd8558-8a1e-4d38-994e-8ac4b52678af}, !- Handle
  {d5175c8f-ce58-45d6-8e75-fd8d1e91cef1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1125cc1d-27d9-4e65-85c3-8a13bd79478f}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {d5175c8f-ce58-45d6-8e75-fd8d1e91cef1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cec30151-9333-4c67-ba26-475cb50b4972}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Schedule:Constant,
  {93ece20a-00b5-428b-92d3-c39c8ce44a78}, !- Handle
  L1-West HtgSP,                          !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  21;                                     !- Value

OS:Schedule:Constant,
  {59c6497c-c571-4b7f-9f13-7a2c1132ed47}, !- Handle
  L1-West ClgSP,                          !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  24;                                     !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {48551862-8440-4b66-a943-14ee72c6121c}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {93ece20a-00b5-428b-92d3-c39c8ce44a78}, !- Heating Setpoint Temperature Schedule Name
  {59c6497c-c571-4b7f-9f13-7a2c1132ed47}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {cec30151-9333-4c67-ba26-475cb50b4972}, !- Handle
  Zone HVAC Ideal Loads Air System 3,     !- Name
  {de330ecf-8ec9-4dfb-b0b9-5f9093b85772}, !- Availability Schedule Name
  {bb473093-0da5-4265-bac2-00332ec46b73}, !- Zone Supply Air Node Name
  {176d6add-4478-452a-aa9b-e4383a9148c7}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {d05c5af1-06c6-4e59-b0a7-a2cc4192c3ac}, !- Handle
  Node 8,                                 !- Name
  {d0bf924a-01f1-489d-b805-8d6af0b2118c}, !- Inlet Port
  {bb473093-0da5-4265-bac2-00332ec46b73}; !- Outlet Port

OS:Connection,
  {d0bf924a-01f1-489d-b805-8d6af0b2118c}, !- Handle
  {ec2dc58f-9c67-4c47-8397-e4637fdbe741}, !- Source Object
  2,                                      !- Outlet Port
  {d05c5af1-06c6-4e59-b0a7-a2cc4192c3ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb473093-0da5-4265-bac2-00332ec46b73}, !- Handle
  {d05c5af1-06c6-4e59-b0a7-a2cc4192c3ac}, !- Source Object
  3,                                      !- Outlet Port
  {cec30151-9333-4c67-ba26-475cb50b4972}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1b591b08-344d-40d3-8416-07360c53e29e}, !- Handle
  Node 9,                                 !- Name
  {176d6add-4478-452a-aa9b-e4383a9148c7}, !- Inlet Port
  {bd0bcb86-22af-4922-bd16-89f576214059}; !- Outlet Port

OS:Connection,
  {bd0bcb86-22af-4922-bd16-89f576214059}, !- Handle
  {1b591b08-344d-40d3-8416-07360c53e29e}, !- Source Object
  3,                                      !- Outlet Port
  {582c6a99-4946-4e3c-99b0-7fe73e90cb1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {176d6add-4478-452a-aa9b-e4383a9148c7}, !- Handle
  {cec30151-9333-4c67-ba26-475cb50b4972}, !- Source Object
  4,                                      !- Outlet Port
  {1b591b08-344d-40d3-8416-07360c53e29e}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {e06eface-085b-49fe-a088-3818486434f0}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1a23174f-f329-4240-b845-2a4a4fa6b0a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.9746, 1.95536123507418,           !- X,Y,Z Vertex 1 {m}
  0, 13.9746, 0.9,                        !- X,Y,Z Vertex 2 {m}
  0, 4.0254, 0.9,                         !- X,Y,Z Vertex 3 {m}
  0, 4.0254, 1.95536123507418;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a4d3ccb1-ec7b-479a-a98c-1bf027194c18}, !- Handle
  L1-East TZ,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {279a0ba2-afd1-43c8-a2fd-054869ba06ce}, !- Zone Air Inlet Port List
  {178a48aa-2a41-4c9d-ad0d-415c25752b8f}, !- Zone Air Exhaust Port List
  {19868bdb-d8a5-4289-935a-1373140978b4}, !- Zone Air Node Name
  {1106b1d9-476c-424a-a6dc-7dcf6ff46df7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a59b8a32-73b0-4681-97b2-015604dfd389}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb1924e8-ee10-4a1e-bea9-a1becfc2bcb1}, !- Handle
  Node 10,                                !- Name
  {19868bdb-d8a5-4289-935a-1373140978b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19868bdb-d8a5-4289-935a-1373140978b4}, !- Handle
  {a4d3ccb1-ec7b-479a-a98c-1bf027194c18}, !- Source Object
  11,                                     !- Outlet Port
  {cb1924e8-ee10-4a1e-bea9-a1becfc2bcb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {279a0ba2-afd1-43c8-a2fd-054869ba06ce}, !- Handle
  {a4d3ccb1-ec7b-479a-a98c-1bf027194c18}, !- HVAC Component
  {593afc51-e353-4163-a69f-b738da520055}; !- Port 1

OS:PortList,
  {178a48aa-2a41-4c9d-ad0d-415c25752b8f}, !- Handle
  {a4d3ccb1-ec7b-479a-a98c-1bf027194c18}, !- HVAC Component
  {1f970f80-489e-4a38-b252-099ab74079f1}; !- Port 1

OS:PortList,
  {1106b1d9-476c-424a-a6dc-7dcf6ff46df7}, !- Handle
  {a4d3ccb1-ec7b-479a-a98c-1bf027194c18}; !- HVAC Component

OS:Sizing:Zone,
  {1c026be6-9372-4c7d-b4f1-343034639fcb}, !- Handle
  {a4d3ccb1-ec7b-479a-a98c-1bf027194c18}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2c4745b0-55c1-4e81-90dc-3918f2099f48}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {a4d3ccb1-ec7b-479a-a98c-1bf027194c18}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e20409d8-c2d4-47fe-a4d4-2e00f9217c3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Schedule:Constant,
  {2a50bf35-22d2-4d21-87bf-4b1c6dc2b4d3}, !- Handle
  L1-East HtgSP,                          !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  21;                                     !- Value

OS:Schedule:Constant,
  {aa3f349e-7d69-46fa-b7f2-23625b97f800}, !- Handle
  L1-East ClgSP,                          !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  24;                                     !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {a59b8a32-73b0-4681-97b2-015604dfd389}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {2a50bf35-22d2-4d21-87bf-4b1c6dc2b4d3}, !- Heating Setpoint Temperature Schedule Name
  {aa3f349e-7d69-46fa-b7f2-23625b97f800}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {e20409d8-c2d4-47fe-a4d4-2e00f9217c3a}, !- Handle
  Zone HVAC Ideal Loads Air System 4,     !- Name
  {de330ecf-8ec9-4dfb-b0b9-5f9093b85772}, !- Availability Schedule Name
  {e042c08f-81a1-44b8-8b7c-51a461fbb625}, !- Zone Supply Air Node Name
  {7c184953-d7b5-4237-9775-ec880b4c4d18}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {7c307bcc-3ba2-4ec8-8245-bec21a2591d2}, !- Handle
  Node 11,                                !- Name
  {1f970f80-489e-4a38-b252-099ab74079f1}, !- Inlet Port
  {e042c08f-81a1-44b8-8b7c-51a461fbb625}; !- Outlet Port

OS:Connection,
  {1f970f80-489e-4a38-b252-099ab74079f1}, !- Handle
  {178a48aa-2a41-4c9d-ad0d-415c25752b8f}, !- Source Object
  2,                                      !- Outlet Port
  {7c307bcc-3ba2-4ec8-8245-bec21a2591d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e042c08f-81a1-44b8-8b7c-51a461fbb625}, !- Handle
  {7c307bcc-3ba2-4ec8-8245-bec21a2591d2}, !- Source Object
  3,                                      !- Outlet Port
  {e20409d8-c2d4-47fe-a4d4-2e00f9217c3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4260a7bf-23fa-4ff8-b30a-d4ccc115d164}, !- Handle
  Node 12,                                !- Name
  {7c184953-d7b5-4237-9775-ec880b4c4d18}, !- Inlet Port
  {593afc51-e353-4163-a69f-b738da520055}; !- Outlet Port

OS:Connection,
  {593afc51-e353-4163-a69f-b738da520055}, !- Handle
  {4260a7bf-23fa-4ff8-b30a-d4ccc115d164}, !- Source Object
  3,                                      !- Outlet Port
  {279a0ba2-afd1-43c8-a2fd-054869ba06ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c184953-d7b5-4237-9775-ec880b4c4d18}, !- Handle
  {e20409d8-c2d4-47fe-a4d4-2e00f9217c3a}, !- Source Object
  4,                                      !- Outlet Port
  {4260a7bf-23fa-4ff8-b30a-d4ccc115d164}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {711fe6b7-15d3-4187-b89f-b17ee6cbbaa0}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9d9cc619-956e-4a60-b669-07ce03ed7136}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30, 4.0254, 1.95536123507418,           !- X,Y,Z Vertex 1 {m}
  30, 4.0254, 0.9,                        !- X,Y,Z Vertex 2 {m}
  30, 13.9746, 0.9,                       !- X,Y,Z Vertex 3 {m}
  30, 13.9746, 1.95536123507418;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {a74bc39c-5f84-443b-9ee9-ff101192dcea}, !- Handle
  L1-Core TZ,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {117d492e-2ad3-4ac2-9eef-8e07bb5ba2ae}, !- Zone Air Inlet Port List
  {fdba15a3-e1c0-4c6e-b59e-f33ad707b1b7}, !- Zone Air Exhaust Port List
  {d6bb4a85-a64c-4d29-994a-42bc7596bfa1}, !- Zone Air Node Name
  {ff67ab2b-8357-4e32-a97e-7ed294c7b49f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2307830-8460-4bdc-b5f1-a9d5878d47b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c872d11-a9f2-42eb-8daa-65997e741e25}, !- Handle
  Node 13,                                !- Name
  {d6bb4a85-a64c-4d29-994a-42bc7596bfa1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6bb4a85-a64c-4d29-994a-42bc7596bfa1}, !- Handle
  {a74bc39c-5f84-443b-9ee9-ff101192dcea}, !- Source Object
  11,                                     !- Outlet Port
  {9c872d11-a9f2-42eb-8daa-65997e741e25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {117d492e-2ad3-4ac2-9eef-8e07bb5ba2ae}, !- Handle
  {a74bc39c-5f84-443b-9ee9-ff101192dcea}, !- HVAC Component
  {cdd55027-ac7e-4640-a623-aaa8b539c3ae}; !- Port 1

OS:PortList,
  {fdba15a3-e1c0-4c6e-b59e-f33ad707b1b7}, !- Handle
  {a74bc39c-5f84-443b-9ee9-ff101192dcea}, !- HVAC Component
  {4ebdb75c-d906-4d8c-9976-ed429724b4c1}; !- Port 1

OS:PortList,
  {ff67ab2b-8357-4e32-a97e-7ed294c7b49f}, !- Handle
  {a74bc39c-5f84-443b-9ee9-ff101192dcea}; !- HVAC Component

OS:Sizing:Zone,
  {17e7ccce-a1a3-43a0-8eed-ca83d2660778}, !- Handle
  {a74bc39c-5f84-443b-9ee9-ff101192dcea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f702ae42-8d5d-4837-bd54-063f4e00ce17}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {a74bc39c-5f84-443b-9ee9-ff101192dcea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0091ca75-600b-4170-88e7-b5ed5e08e637}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Schedule:Constant,
  {5999e607-91a3-4972-87e3-0b842de48bc3}, !- Handle
  L1-Core HtgSP,                          !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  21;                                     !- Value

OS:Schedule:Constant,
  {6fefb739-24ea-457b-9bde-4dc63863a8b7}, !- Handle
  L1-Core ClgSP,                          !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  24;                                     !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {d2307830-8460-4bdc-b5f1-a9d5878d47b7}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {5999e607-91a3-4972-87e3-0b842de48bc3}, !- Heating Setpoint Temperature Schedule Name
  {6fefb739-24ea-457b-9bde-4dc63863a8b7}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {0091ca75-600b-4170-88e7-b5ed5e08e637}, !- Handle
  Zone HVAC Ideal Loads Air System 5,     !- Name
  {de330ecf-8ec9-4dfb-b0b9-5f9093b85772}, !- Availability Schedule Name
  {ace0ba0e-ae69-4d2f-bc1e-c001a5fb0549}, !- Zone Supply Air Node Name
  {5677d700-c636-41a5-b747-bbdd01b3807c}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {00e45d76-7d84-4442-b9a2-7f130860a47b}, !- Handle
  Node 14,                                !- Name
  {4ebdb75c-d906-4d8c-9976-ed429724b4c1}, !- Inlet Port
  {ace0ba0e-ae69-4d2f-bc1e-c001a5fb0549}; !- Outlet Port

OS:Connection,
  {4ebdb75c-d906-4d8c-9976-ed429724b4c1}, !- Handle
  {fdba15a3-e1c0-4c6e-b59e-f33ad707b1b7}, !- Source Object
  2,                                      !- Outlet Port
  {00e45d76-7d84-4442-b9a2-7f130860a47b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ace0ba0e-ae69-4d2f-bc1e-c001a5fb0549}, !- Handle
  {00e45d76-7d84-4442-b9a2-7f130860a47b}, !- Source Object
  3,                                      !- Outlet Port
  {0091ca75-600b-4170-88e7-b5ed5e08e637}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f566701e-c4c4-426c-805c-6375b41fbab5}, !- Handle
  Node 15,                                !- Name
  {5677d700-c636-41a5-b747-bbdd01b3807c}, !- Inlet Port
  {cdd55027-ac7e-4640-a623-aaa8b539c3ae}; !- Outlet Port

OS:Connection,
  {cdd55027-ac7e-4640-a623-aaa8b539c3ae}, !- Handle
  {f566701e-c4c4-426c-805c-6375b41fbab5}, !- Source Object
  3,                                      !- Outlet Port
  {117d492e-2ad3-4ac2-9eef-8e07bb5ba2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5677d700-c636-41a5-b747-bbdd01b3807c}, !- Handle
  {0091ca75-600b-4170-88e7-b5ed5e08e637}, !- Source Object
  4,                                      !- Outlet Port
  {f566701e-c4c4-426c-805c-6375b41fbab5}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermalZone,
  {9ab66f33-5832-428f-99a8-9ee6cb8ed822}, !- Handle
  L2-South TZ,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f31b1059-5beb-42a3-afae-1f746080809b}, !- Zone Air Inlet Port List
  {a6fa4274-c9c8-4f3e-b330-7785a0c4e20c}, !- Zone Air Exhaust Port List
  {616759dd-47a6-4571-9301-b8fe216a28ca}, !- Zone Air Node Name
  {d9752ec5-2761-4d45-967f-ffa97a8f3f61}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {430a176c-cf80-4ec7-83f2-31ae3c393c49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d166b66-c830-4b24-90c6-92317bfc97e7}, !- Handle
  Node 16,                                !- Name
  {616759dd-47a6-4571-9301-b8fe216a28ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {616759dd-47a6-4571-9301-b8fe216a28ca}, !- Handle
  {9ab66f33-5832-428f-99a8-9ee6cb8ed822}, !- Source Object
  11,                                     !- Outlet Port
  {2d166b66-c830-4b24-90c6-92317bfc97e7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f31b1059-5beb-42a3-afae-1f746080809b}, !- Handle
  {9ab66f33-5832-428f-99a8-9ee6cb8ed822}, !- HVAC Component
  {59dd08e3-e1c3-4572-96e8-293223a8b292}; !- Port 1

OS:PortList,
  {a6fa4274-c9c8-4f3e-b330-7785a0c4e20c}, !- Handle
  {9ab66f33-5832-428f-99a8-9ee6cb8ed822}, !- HVAC Component
  {1f0ff310-25a8-40c5-83f9-e872270977af}; !- Port 1

OS:PortList,
  {d9752ec5-2761-4d45-967f-ffa97a8f3f61}, !- Handle
  {9ab66f33-5832-428f-99a8-9ee6cb8ed822}; !- HVAC Component

OS:Sizing:Zone,
  {89d18fe2-b73b-46c9-be60-05c30ab027e4}, !- Handle
  {9ab66f33-5832-428f-99a8-9ee6cb8ed822}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f763b1cb-dd86-43af-bd2c-fb2661c57bbf}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {9ab66f33-5832-428f-99a8-9ee6cb8ed822}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb4bad36-be18-49e8-9774-637f7aa2ac49}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Schedule:Constant,
  {b991358c-c195-46b8-8ccd-6d52b5da8809}, !- Handle
  L2-South HtgSP,                         !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  21;                                     !- Value

OS:Schedule:Constant,
  {585dc5f3-6bc2-4657-a4a1-8312272f044e}, !- Handle
  L2-South ClgSP,                         !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  24;                                     !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {430a176c-cf80-4ec7-83f2-31ae3c393c49}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {b991358c-c195-46b8-8ccd-6d52b5da8809}, !- Heating Setpoint Temperature Schedule Name
  {585dc5f3-6bc2-4657-a4a1-8312272f044e}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {cb4bad36-be18-49e8-9774-637f7aa2ac49}, !- Handle
  Zone HVAC Ideal Loads Air System 6,     !- Name
  {de330ecf-8ec9-4dfb-b0b9-5f9093b85772}, !- Availability Schedule Name
  {14b8027a-108f-4612-8118-76342a723130}, !- Zone Supply Air Node Name
  {9d2d2d15-d214-40e3-9f06-e83ce4dcbebe}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {ca3661bf-1349-4eb2-981c-30f028d7c605}, !- Handle
  Node 17,                                !- Name
  {1f0ff310-25a8-40c5-83f9-e872270977af}, !- Inlet Port
  {14b8027a-108f-4612-8118-76342a723130}; !- Outlet Port

OS:Connection,
  {1f0ff310-25a8-40c5-83f9-e872270977af}, !- Handle
  {a6fa4274-c9c8-4f3e-b330-7785a0c4e20c}, !- Source Object
  2,                                      !- Outlet Port
  {ca3661bf-1349-4eb2-981c-30f028d7c605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14b8027a-108f-4612-8118-76342a723130}, !- Handle
  {ca3661bf-1349-4eb2-981c-30f028d7c605}, !- Source Object
  3,                                      !- Outlet Port
  {cb4bad36-be18-49e8-9774-637f7aa2ac49}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee095875-f01c-4f1d-9e91-52a02379e386}, !- Handle
  Node 18,                                !- Name
  {9d2d2d15-d214-40e3-9f06-e83ce4dcbebe}, !- Inlet Port
  {59dd08e3-e1c3-4572-96e8-293223a8b292}; !- Outlet Port

OS:Connection,
  {59dd08e3-e1c3-4572-96e8-293223a8b292}, !- Handle
  {ee095875-f01c-4f1d-9e91-52a02379e386}, !- Source Object
  3,                                      !- Outlet Port
  {f31b1059-5beb-42a3-afae-1f746080809b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d2d2d15-d214-40e3-9f06-e83ce4dcbebe}, !- Handle
  {cb4bad36-be18-49e8-9774-637f7aa2ac49}, !- Source Object
  4,                                      !- Outlet Port
  {ee095875-f01c-4f1d-9e91-52a02379e386}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {9306db70-3e65-4d60-b430-146d7f4b02ee}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d35f9af8-463e-4127-9dcc-82cf7b7bb2cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.9746, 5.9635065329687,             !- X,Y,Z Vertex 1 {m}
  0, 3.9746, 4.9,                         !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 4.9,             !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 5.9635065329687; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ed9eea4-bdab-45d3-944d-7bf89df78bcc}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f6f92a3-b67b-46fe-bbc1-ac717a0fb09f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 5.95178101585351,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 4.9,                         !- X,Y,Z Vertex 2 {m}
  29.9746, 0, 4.9,                        !- X,Y,Z Vertex 3 {m}
  29.9746, 0, 5.95178101585351;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3a2ca2c-09a1-4862-b10c-51a7d5d3a754}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ea56bb8-6bdf-40b7-8511-4a8ee7af6ac4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30, 0.0254, 5.9635065329687,            !- X,Y,Z Vertex 1 {m}
  30, 0.0254, 4.9,                        !- X,Y,Z Vertex 2 {m}
  30, 3.9746, 4.9,                        !- X,Y,Z Vertex 3 {m}
  30, 3.9746, 5.9635065329687;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6aca5c9a-3bfc-41d8-a92a-c10511ec4d55}, !- Handle
  L2-North TZ,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3765b632-5062-4777-9650-a98668a884bd}, !- Zone Air Inlet Port List
  {284ac282-319b-4e8b-aab3-5cf637968821}, !- Zone Air Exhaust Port List
  {67f72a3f-2541-4b70-ae87-0d4d6c9bc308}, !- Zone Air Node Name
  {038eb5d7-5628-4979-8928-33971dc364e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {be19b687-1730-45eb-ba93-e83dbcf4b3a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c43a2ca1-0e65-423b-972e-9d36c6b58156}, !- Handle
  Node 19,                                !- Name
  {67f72a3f-2541-4b70-ae87-0d4d6c9bc308}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67f72a3f-2541-4b70-ae87-0d4d6c9bc308}, !- Handle
  {6aca5c9a-3bfc-41d8-a92a-c10511ec4d55}, !- Source Object
  11,                                     !- Outlet Port
  {c43a2ca1-0e65-423b-972e-9d36c6b58156}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3765b632-5062-4777-9650-a98668a884bd}, !- Handle
  {6aca5c9a-3bfc-41d8-a92a-c10511ec4d55}, !- HVAC Component
  {7724b53e-d8bd-497e-a5f1-e2bd3d1aaaba}; !- Port 1

OS:PortList,
  {284ac282-319b-4e8b-aab3-5cf637968821}, !- Handle
  {6aca5c9a-3bfc-41d8-a92a-c10511ec4d55}, !- HVAC Component
  {bcff8626-c3bd-4dd6-b1c3-57c05f78c0cf}; !- Port 1

OS:PortList,
  {038eb5d7-5628-4979-8928-33971dc364e7}, !- Handle
  {6aca5c9a-3bfc-41d8-a92a-c10511ec4d55}; !- HVAC Component

OS:Sizing:Zone,
  {20bb30fd-7ad6-4eab-9f16-8b51e5e07bd7}, !- Handle
  {6aca5c9a-3bfc-41d8-a92a-c10511ec4d55}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1e98a78c-216f-463b-8827-6d61373d731c}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {6aca5c9a-3bfc-41d8-a92a-c10511ec4d55}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02d48142-5746-41ef-bf18-e851a58d8c58}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Schedule:Constant,
  {67186849-547c-4820-b225-4566007291de}, !- Handle
  L2-North HtgSP,                         !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  21;                                     !- Value

OS:Schedule:Constant,
  {8d27f3ca-8ad2-41de-95f1-48c7d4aaa3f9}, !- Handle
  L2-North ClgSP,                         !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  24;                                     !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {be19b687-1730-45eb-ba93-e83dbcf4b3a1}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {67186849-547c-4820-b225-4566007291de}, !- Heating Setpoint Temperature Schedule Name
  {8d27f3ca-8ad2-41de-95f1-48c7d4aaa3f9}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {02d48142-5746-41ef-bf18-e851a58d8c58}, !- Handle
  Zone HVAC Ideal Loads Air System 7,     !- Name
  {de330ecf-8ec9-4dfb-b0b9-5f9093b85772}, !- Availability Schedule Name
  {6326d693-d52a-4771-a328-14175c7d437a}, !- Zone Supply Air Node Name
  {0683f171-679c-4253-a3ca-92f9007c0b01}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {b6611f14-02e2-435e-bcbb-fb2ad11dfd4e}, !- Handle
  Node 20,                                !- Name
  {bcff8626-c3bd-4dd6-b1c3-57c05f78c0cf}, !- Inlet Port
  {6326d693-d52a-4771-a328-14175c7d437a}; !- Outlet Port

OS:Connection,
  {bcff8626-c3bd-4dd6-b1c3-57c05f78c0cf}, !- Handle
  {284ac282-319b-4e8b-aab3-5cf637968821}, !- Source Object
  2,                                      !- Outlet Port
  {b6611f14-02e2-435e-bcbb-fb2ad11dfd4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6326d693-d52a-4771-a328-14175c7d437a}, !- Handle
  {b6611f14-02e2-435e-bcbb-fb2ad11dfd4e}, !- Source Object
  3,                                      !- Outlet Port
  {02d48142-5746-41ef-bf18-e851a58d8c58}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c4fbd2da-37ce-4bf3-aeca-f724956e9b3e}, !- Handle
  Node 21,                                !- Name
  {0683f171-679c-4253-a3ca-92f9007c0b01}, !- Inlet Port
  {7724b53e-d8bd-497e-a5f1-e2bd3d1aaaba}; !- Outlet Port

OS:Connection,
  {7724b53e-d8bd-497e-a5f1-e2bd3d1aaaba}, !- Handle
  {c4fbd2da-37ce-4bf3-aeca-f724956e9b3e}, !- Source Object
  3,                                      !- Outlet Port
  {3765b632-5062-4777-9650-a98668a884bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0683f171-679c-4253-a3ca-92f9007c0b01}, !- Handle
  {02d48142-5746-41ef-bf18-e851a58d8c58}, !- Source Object
  4,                                      !- Outlet Port
  {c4fbd2da-37ce-4bf3-aeca-f724956e9b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {dc5d3f49-c5a3-41b5-bef0-729a65d7199a}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89b4b7ee-854e-4449-ab74-7e0ca505eb9d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.9746, 5.9635065329687,            !- X,Y,Z Vertex 1 {m}
  0, 17.9746, 4.9,                        !- X,Y,Z Vertex 2 {m}
  0, 14.0254, 4.9,                        !- X,Y,Z Vertex 3 {m}
  0, 14.0254, 5.9635065329687;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdcc0b9d-e71c-4e49-8327-b8ac91be5bdc}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6198bf5b-2ac2-4971-ad56-e66d38f3e54c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.9746, 18, 5.95178101585351,          !- X,Y,Z Vertex 1 {m}
  29.9746, 18, 4.9,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 18, 4.9,            !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 18, 5.95178101585351; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9fab1fd-7087-4075-853a-3d499c8bc197}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {244e95f4-90f1-41e7-a2a7-80b445313ca0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30, 14.0254, 5.9635065329687,           !- X,Y,Z Vertex 1 {m}
  30, 14.0254, 4.9,                       !- X,Y,Z Vertex 2 {m}
  30, 17.9746, 4.9,                       !- X,Y,Z Vertex 3 {m}
  30, 17.9746, 5.9635065329687;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bc8d704e-4839-4660-9308-36b603a2c4f3}, !- Handle
  L2-West TZ,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bead1f8-bb83-42e4-abd8-771fb669095c}, !- Zone Air Inlet Port List
  {79e64708-ca29-425e-aebb-a23574ebdf18}, !- Zone Air Exhaust Port List
  {a2d74df9-eec9-406a-828b-c71fa3813d88}, !- Zone Air Node Name
  {64b7e079-5a1b-4281-ac3a-4b5519d111d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {73ea4e7d-bfad-40be-9092-efe9879f43d2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d02959d-21b0-424b-814e-ee05372da215}, !- Handle
  Node 22,                                !- Name
  {a2d74df9-eec9-406a-828b-c71fa3813d88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2d74df9-eec9-406a-828b-c71fa3813d88}, !- Handle
  {bc8d704e-4839-4660-9308-36b603a2c4f3}, !- Source Object
  11,                                     !- Outlet Port
  {1d02959d-21b0-424b-814e-ee05372da215}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bead1f8-bb83-42e4-abd8-771fb669095c}, !- Handle
  {bc8d704e-4839-4660-9308-36b603a2c4f3}, !- HVAC Component
  {362a503f-a772-4f55-8327-e7b2aa9b2c85}; !- Port 1

OS:PortList,
  {79e64708-ca29-425e-aebb-a23574ebdf18}, !- Handle
  {bc8d704e-4839-4660-9308-36b603a2c4f3}, !- HVAC Component
  {11b97d6c-d7f0-4618-8157-61fcad74508c}; !- Port 1

OS:PortList,
  {64b7e079-5a1b-4281-ac3a-4b5519d111d2}, !- Handle
  {bc8d704e-4839-4660-9308-36b603a2c4f3}; !- HVAC Component

OS:Sizing:Zone,
  {a8248589-bd3d-47a2-9ab7-50834651feaa}, !- Handle
  {bc8d704e-4839-4660-9308-36b603a2c4f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d2199ca2-e8bb-47ce-aa44-7637a9863cce}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {bc8d704e-4839-4660-9308-36b603a2c4f3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ac694eca-dd96-4979-998c-fff83352acf0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Schedule:Constant,
  {30d26e74-11ab-4753-be7c-97fc4e06b897}, !- Handle
  L2-West HtgSP,                          !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  21;                                     !- Value

OS:Schedule:Constant,
  {ed387394-1a15-4c42-adc8-b8e95008979b}, !- Handle
  L2-West ClgSP,                          !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  24;                                     !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {73ea4e7d-bfad-40be-9092-efe9879f43d2}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {30d26e74-11ab-4753-be7c-97fc4e06b897}, !- Heating Setpoint Temperature Schedule Name
  {ed387394-1a15-4c42-adc8-b8e95008979b}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {ac694eca-dd96-4979-998c-fff83352acf0}, !- Handle
  Zone HVAC Ideal Loads Air System 8,     !- Name
  {de330ecf-8ec9-4dfb-b0b9-5f9093b85772}, !- Availability Schedule Name
  {90bc3dca-0d96-458a-a8d2-142b0d95ec06}, !- Zone Supply Air Node Name
  {27f0286a-e9e5-4b45-ac2a-c28e885f7863}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {546c2444-917f-4e5d-a848-96c746f8ca8f}, !- Handle
  Node 23,                                !- Name
  {11b97d6c-d7f0-4618-8157-61fcad74508c}, !- Inlet Port
  {90bc3dca-0d96-458a-a8d2-142b0d95ec06}; !- Outlet Port

OS:Connection,
  {11b97d6c-d7f0-4618-8157-61fcad74508c}, !- Handle
  {79e64708-ca29-425e-aebb-a23574ebdf18}, !- Source Object
  2,                                      !- Outlet Port
  {546c2444-917f-4e5d-a848-96c746f8ca8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90bc3dca-0d96-458a-a8d2-142b0d95ec06}, !- Handle
  {546c2444-917f-4e5d-a848-96c746f8ca8f}, !- Source Object
  3,                                      !- Outlet Port
  {ac694eca-dd96-4979-998c-fff83352acf0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7deff502-36a9-4dff-a948-03638f4623be}, !- Handle
  Node 24,                                !- Name
  {27f0286a-e9e5-4b45-ac2a-c28e885f7863}, !- Inlet Port
  {362a503f-a772-4f55-8327-e7b2aa9b2c85}; !- Outlet Port

OS:Connection,
  {362a503f-a772-4f55-8327-e7b2aa9b2c85}, !- Handle
  {7deff502-36a9-4dff-a948-03638f4623be}, !- Source Object
  3,                                      !- Outlet Port
  {0bead1f8-bb83-42e4-abd8-771fb669095c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27f0286a-e9e5-4b45-ac2a-c28e885f7863}, !- Handle
  {ac694eca-dd96-4979-998c-fff83352acf0}, !- Source Object
  4,                                      !- Outlet Port
  {7deff502-36a9-4dff-a948-03638f4623be}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {cfed0acb-a6ae-4d5c-903b-40253e8bb6a0}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f731372e-69bc-45e6-aebf-638d4f914563}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.9746, 5.95536123507418,           !- X,Y,Z Vertex 1 {m}
  0, 13.9746, 4.9,                        !- X,Y,Z Vertex 2 {m}
  0, 4.0254, 4.9,                         !- X,Y,Z Vertex 3 {m}
  0, 4.0254, 5.95536123507418;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {03a3b633-857d-4088-a266-599a9e422f9c}, !- Handle
  L2-East TZ,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b13aa22e-721a-4119-ac4f-a8ae8c5955ee}, !- Zone Air Inlet Port List
  {676c44b9-02ac-4264-b40e-2419136f218e}, !- Zone Air Exhaust Port List
  {60608332-530d-40d2-a02b-117d1944d3f1}, !- Zone Air Node Name
  {7c44934f-e1fe-470b-aabb-e034b117d54f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ea5a2e79-e698-4fb1-ad7a-872c860f75df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04a892ad-881f-437b-8960-aea0260ab928}, !- Handle
  Node 25,                                !- Name
  {60608332-530d-40d2-a02b-117d1944d3f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60608332-530d-40d2-a02b-117d1944d3f1}, !- Handle
  {03a3b633-857d-4088-a266-599a9e422f9c}, !- Source Object
  11,                                     !- Outlet Port
  {04a892ad-881f-437b-8960-aea0260ab928}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b13aa22e-721a-4119-ac4f-a8ae8c5955ee}, !- Handle
  {03a3b633-857d-4088-a266-599a9e422f9c}, !- HVAC Component
  {f19e7eda-9e79-4dfb-88ff-9bc9c12d205c}; !- Port 1

OS:PortList,
  {676c44b9-02ac-4264-b40e-2419136f218e}, !- Handle
  {03a3b633-857d-4088-a266-599a9e422f9c}, !- HVAC Component
  {8a83c912-6d12-4a6b-8c11-d5960a24df5c}; !- Port 1

OS:PortList,
  {7c44934f-e1fe-470b-aabb-e034b117d54f}, !- Handle
  {03a3b633-857d-4088-a266-599a9e422f9c}; !- HVAC Component

OS:Sizing:Zone,
  {24ff66f2-2935-419a-bb6a-18e5c683d0f9}, !- Handle
  {03a3b633-857d-4088-a266-599a9e422f9c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {dda178bc-005d-4ebc-96ef-3e51a3d8932b}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {03a3b633-857d-4088-a266-599a9e422f9c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f07aa63c-481d-4025-a884-edc3935b09df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Schedule:Constant,
  {e7aa3f23-f2b3-400e-b856-7354c30684c7}, !- Handle
  L2-East HtgSP,                          !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  21;                                     !- Value

OS:Schedule:Constant,
  {e230aea7-10da-4fac-8534-d9b436fcb13c}, !- Handle
  L2-East ClgSP,                          !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  24;                                     !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {ea5a2e79-e698-4fb1-ad7a-872c860f75df}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {e7aa3f23-f2b3-400e-b856-7354c30684c7}, !- Heating Setpoint Temperature Schedule Name
  {e230aea7-10da-4fac-8534-d9b436fcb13c}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {f07aa63c-481d-4025-a884-edc3935b09df}, !- Handle
  Zone HVAC Ideal Loads Air System 9,     !- Name
  {de330ecf-8ec9-4dfb-b0b9-5f9093b85772}, !- Availability Schedule Name
  {98417011-1c82-45dc-ab05-00b91bbfb749}, !- Zone Supply Air Node Name
  {44a29268-1647-44a8-9b96-7cb800976fc2}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {30113f9e-aca8-4aff-afee-1cf14d73b7a0}, !- Handle
  Node 26,                                !- Name
  {8a83c912-6d12-4a6b-8c11-d5960a24df5c}, !- Inlet Port
  {98417011-1c82-45dc-ab05-00b91bbfb749}; !- Outlet Port

OS:Connection,
  {8a83c912-6d12-4a6b-8c11-d5960a24df5c}, !- Handle
  {676c44b9-02ac-4264-b40e-2419136f218e}, !- Source Object
  2,                                      !- Outlet Port
  {30113f9e-aca8-4aff-afee-1cf14d73b7a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98417011-1c82-45dc-ab05-00b91bbfb749}, !- Handle
  {30113f9e-aca8-4aff-afee-1cf14d73b7a0}, !- Source Object
  3,                                      !- Outlet Port
  {f07aa63c-481d-4025-a884-edc3935b09df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {089b5545-a542-4f91-a1b7-3a71da453e54}, !- Handle
  Node 27,                                !- Name
  {44a29268-1647-44a8-9b96-7cb800976fc2}, !- Inlet Port
  {f19e7eda-9e79-4dfb-88ff-9bc9c12d205c}; !- Outlet Port

OS:Connection,
  {f19e7eda-9e79-4dfb-88ff-9bc9c12d205c}, !- Handle
  {089b5545-a542-4f91-a1b7-3a71da453e54}, !- Source Object
  3,                                      !- Outlet Port
  {b13aa22e-721a-4119-ac4f-a8ae8c5955ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44a29268-1647-44a8-9b96-7cb800976fc2}, !- Handle
  {f07aa63c-481d-4025-a884-edc3935b09df}, !- Source Object
  4,                                      !- Outlet Port
  {089b5545-a542-4f91-a1b7-3a71da453e54}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {d4344447-a440-4540-8fc2-7b15668ddf79}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11d761f5-7dd4-4c49-9472-a591cf188cf9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30, 4.0254, 5.95536123507418,           !- X,Y,Z Vertex 1 {m}
  30, 4.0254, 4.9,                        !- X,Y,Z Vertex 2 {m}
  30, 13.9746, 4.9,                       !- X,Y,Z Vertex 3 {m}
  30, 13.9746, 5.95536123507418;          !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69578722-06b3-407e-bfc3-6aa1cd41a75d}, !- Handle
  L2-Core TZ,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a17c14e0-edbe-46fe-a99d-07fcfc758c9b}, !- Zone Air Inlet Port List
  {53361525-3c4e-4d02-b658-3361beb1b62e}, !- Zone Air Exhaust Port List
  {c4aa21a5-5e24-4962-b71f-d0c844ef6044}, !- Zone Air Node Name
  {fba05a94-4e3e-4184-ba3a-5a2bd5300f17}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5b400f23-8fc5-491a-ad99-1d11df7e8784}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ec25304-693e-4ff0-9ec5-b6e1ae8be58b}, !- Handle
  Node 28,                                !- Name
  {c4aa21a5-5e24-4962-b71f-d0c844ef6044}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4aa21a5-5e24-4962-b71f-d0c844ef6044}, !- Handle
  {69578722-06b3-407e-bfc3-6aa1cd41a75d}, !- Source Object
  11,                                     !- Outlet Port
  {4ec25304-693e-4ff0-9ec5-b6e1ae8be58b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a17c14e0-edbe-46fe-a99d-07fcfc758c9b}, !- Handle
  {69578722-06b3-407e-bfc3-6aa1cd41a75d}, !- HVAC Component
  {aaf9fa97-f6f2-452f-a55f-44d63eb63bde}; !- Port 1

OS:PortList,
  {53361525-3c4e-4d02-b658-3361beb1b62e}, !- Handle
  {69578722-06b3-407e-bfc3-6aa1cd41a75d}, !- HVAC Component
  {48a33392-5e5e-4011-84bd-031186c31e03}; !- Port 1

OS:PortList,
  {fba05a94-4e3e-4184-ba3a-5a2bd5300f17}, !- Handle
  {69578722-06b3-407e-bfc3-6aa1cd41a75d}; !- HVAC Component

OS:Sizing:Zone,
  {e12a83bd-9a11-4dbe-861f-6ae580bbed12}, !- Handle
  {69578722-06b3-407e-bfc3-6aa1cd41a75d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c9a56010-a4f5-4e50-a969-88f9b0de0aa7}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {69578722-06b3-407e-bfc3-6aa1cd41a75d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f834b319-c20e-4066-9eac-025477199e0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Schedule:Constant,
  {4c10479c-d025-44d8-92b2-57b7b9cc5f8c}, !- Handle
  L2-Core HtgSP,                          !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  21;                                     !- Value

OS:Schedule:Constant,
  {726d2813-7eaa-4721-b15a-6648b8232a1b}, !- Handle
  L2-Core ClgSP,                          !- Name
  {469a59a6-c505-4bb2-93d0-d1ccd2f2b140}, !- Schedule Type Limits Name
  24;                                     !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {5b400f23-8fc5-491a-ad99-1d11df7e8784}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {4c10479c-d025-44d8-92b2-57b7b9cc5f8c}, !- Heating Setpoint Temperature Schedule Name
  {726d2813-7eaa-4721-b15a-6648b8232a1b}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {f834b319-c20e-4066-9eac-025477199e0e}, !- Handle
  Zone HVAC Ideal Loads Air System 10,    !- Name
  {de330ecf-8ec9-4dfb-b0b9-5f9093b85772}, !- Availability Schedule Name
  {7e0de055-fe99-4ad6-b775-613135dfca45}, !- Zone Supply Air Node Name
  {be912dcd-7fc5-4762-bfc7-4b5511ebf37a}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {2f4da7dd-9954-407f-89c2-dcc8521cf7b7}, !- Handle
  Node 29,                                !- Name
  {48a33392-5e5e-4011-84bd-031186c31e03}, !- Inlet Port
  {7e0de055-fe99-4ad6-b775-613135dfca45}; !- Outlet Port

OS:Connection,
  {48a33392-5e5e-4011-84bd-031186c31e03}, !- Handle
  {53361525-3c4e-4d02-b658-3361beb1b62e}, !- Source Object
  2,                                      !- Outlet Port
  {2f4da7dd-9954-407f-89c2-dcc8521cf7b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e0de055-fe99-4ad6-b775-613135dfca45}, !- Handle
  {2f4da7dd-9954-407f-89c2-dcc8521cf7b7}, !- Source Object
  3,                                      !- Outlet Port
  {f834b319-c20e-4066-9eac-025477199e0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e2f44ae-4593-4923-aab1-6815fc9f0b24}, !- Handle
  Node 30,                                !- Name
  {be912dcd-7fc5-4762-bfc7-4b5511ebf37a}, !- Inlet Port
  {aaf9fa97-f6f2-452f-a55f-44d63eb63bde}; !- Outlet Port

OS:Connection,
  {aaf9fa97-f6f2-452f-a55f-44d63eb63bde}, !- Handle
  {4e2f44ae-4593-4923-aab1-6815fc9f0b24}, !- Source Object
  3,                                      !- Outlet Port
  {a17c14e0-edbe-46fe-a99d-07fcfc758c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be912dcd-7fc5-4762-bfc7-4b5511ebf37a}, !- Handle
  {f834b319-c20e-4066-9eac-025477199e0e}, !- Source Object
  4,                                      !- Outlet Port
  {4e2f44ae-4593-4923-aab1-6815fc9f0b24}, !- Target Object
  2;                                      !- Inlet Port

