
OS:Version,
  {83418fbf-bbd5-4efc-9101-8ab82b103cb6}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:BuildingStory,
  {d0595292-5cb1-4309-843f-f6a465417e58}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {58e700fd-7135-4595-aae9-f72a36da00d2}, !- Handle
  Story 2,                                !- Name
  3.2,                                    !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {c27b97a5-265c-40a9-a00a-8e16cf734583}, !- Handle
  Prototype Office Type;                  !- Name

OS:Space,
  {73b4588f-b101-4e5d-b015-b1ce002d44a6}, !- Handle
  L1 West,                                !- Name
  {c27b97a5-265c-40a9-a00a-8e16cf734583}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d0595292-5cb1-4309-843f-f6a465417e58}, !- Building Story Name
  {2b6b6ddc-828c-42c0-9224-6a4104fe63a2}; !- Thermal Zone Name

OS:Surface,
  {d137fbc6-046c-41f8-99f8-95570d498595}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73b4588f-b101-4e5d-b015-b1ce002d44a6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39eb4d06-03a5-472a-bc37-613807f5cd6a}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73b4588f-b101-4e5d-b015-b1ce002d44a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 9, 3.2,                              !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d04f7105-4d82-4a04-bbd3-7fcd42282555}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73b4588f-b101-4e5d-b015-b1ce002d44a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 3.2,                              !- X,Y,Z Vertex 1 {m}
  6, 9, 3.2,                              !- X,Y,Z Vertex 2 {m}
  6, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58105d1c-a27a-47f5-8a9c-3e86680f0a55}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73b4588f-b101-4e5d-b015-b1ce002d44a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e05d843b-959d-4120-94a2-89de04376b3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 9, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e873971-32cf-4870-8b82-ad2a73ca6ddd}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73b4588f-b101-4e5d-b015-b1ce002d44a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07537885-dad9-4ae8-953d-83def9788ad0}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73b4588f-b101-4e5d-b015-b1ce002d44a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52ac1864-2d79-4e97-a661-3c2a9d5e24c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  6, 9, 3.2,                              !- X,Y,Z Vertex 2 {m}
  0, 9, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f408189f-3421-44e6-bb99-6633a1d6638d}, !- Handle
  L1 Center,                              !- Name
  {c27b97a5-265c-40a9-a00a-8e16cf734583}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d0595292-5cb1-4309-843f-f6a465417e58}, !- Building Story Name
  {fc949066-dbdd-401b-8d1d-387d4a5df00b}; !- Thermal Zone Name

OS:Surface,
  {5c7246ea-0909-48b8-83f8-5ca0ca95f51b}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f408189f-3421-44e6-bb99-6633a1d6638d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  12, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e05d843b-959d-4120-94a2-89de04376b3c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f408189f-3421-44e6-bb99-6633a1d6638d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58105d1c-a27a-47f5-8a9c-3e86680f0a55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9, 3.2,                              !- X,Y,Z Vertex 1 {m}
  6, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c20d7631-6c97-489c-9657-d7bd1cceed19}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f408189f-3421-44e6-bb99-6633a1d6638d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9, 3.2,                              !- X,Y,Z Vertex 1 {m}
  12, 9, 3.2,                             !- X,Y,Z Vertex 2 {m}
  12, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27469117-44fe-4427-8d8a-5c10163cd688}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f408189f-3421-44e6-bb99-6633a1d6638d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8635f5a2-8bff-49a8-bf25-d6afc990988e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  12, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 9, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee63371f-27f7-48ba-a784-d28a2cb2b169}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f408189f-3421-44e6-bb99-6633a1d6638d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  6, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  12, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b657aa8c-c31b-49c0-a729-afd6eee50ead}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f408189f-3421-44e6-bb99-6633a1d6638d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a085bc2f-00bb-441b-bb96-b764d2b4c63f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  12, 9, 3.2,                             !- X,Y,Z Vertex 2 {m}
  6, 9, 3.2,                              !- X,Y,Z Vertex 3 {m}
  6, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {20fe0ce4-813a-407e-ab6b-8c8b9d1ddf0c}, !- Handle
  L1 East,                                !- Name
  {c27b97a5-265c-40a9-a00a-8e16cf734583}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d0595292-5cb1-4309-843f-f6a465417e58}, !- Building Story Name
  {d17f5fb0-1c14-4759-8383-0cd2b1245d84}; !- Thermal Zone Name

OS:Surface,
  {7c4291a4-7e69-45d7-aa34-2da1d02ddff4}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {20fe0ce4-813a-407e-ab6b-8c8b9d1ddf0c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  12, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8635f5a2-8bff-49a8-bf25-d6afc990988e}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20fe0ce4-813a-407e-ab6b-8c8b9d1ddf0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27469117-44fe-4427-8d8a-5c10163cd688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 9, 3.2,                             !- X,Y,Z Vertex 1 {m}
  12, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 0, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {441de23a-e0b5-4ff2-be18-f533c0fd768e}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20fe0ce4-813a-407e-ab6b-8c8b9d1ddf0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 9, 3.2,                             !- X,Y,Z Vertex 1 {m}
  18, 9, 3.2,                             !- X,Y,Z Vertex 2 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  12, 9, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2757bd5-a35d-4dab-b4f5-2b73b2533c93}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20fe0ce4-813a-407e-ab6b-8c8b9d1ddf0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 3.2,                             !- X,Y,Z Vertex 1 {m}
  18, 0, 3.2,                             !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 9, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc29ad22-9cdd-4010-9334-22ee198d4432}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {20fe0ce4-813a-407e-ab6b-8c8b9d1ddf0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  12, 0, 3.2,                             !- X,Y,Z Vertex 2 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05a5a6dc-92c3-44fe-8410-03dce05f191e}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {20fe0ce4-813a-407e-ab6b-8c8b9d1ddf0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2edc1f6d-dfe4-458c-b2c7-9fb37c36fe42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  18, 9, 3.2,                             !- X,Y,Z Vertex 2 {m}
  12, 9, 3.2,                             !- X,Y,Z Vertex 3 {m}
  12, 0, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {94f16a18-3a47-4b12-8e55-dd34cc455b9b}, !- Handle
  L2 West,                                !- Name
  {c27b97a5-265c-40a9-a00a-8e16cf734583}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {58e700fd-7135-4595-aae9-f72a36da00d2}, !- Building Story Name
  {2ab96808-5c69-46b3-aa2c-000db53895cf}; !- Thermal Zone Name

OS:Surface,
  {52ac1864-2d79-4e97-a661-3c2a9d5e24c3}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94f16a18-3a47-4b12-8e55-dd34cc455b9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07537885-dad9-4ae8-953d-83def9788ad0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9, 3.2,                              !- X,Y,Z Vertex 1 {m}
  6, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, 9, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b30d5835-ebe9-4a08-a40e-c2e2ca5a1ebf}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f16a18-3a47-4b12-8e55-dd34cc455b9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.4,                              !- X,Y,Z Vertex 1 {m}
  0, 9, 6.4,                              !- X,Y,Z Vertex 2 {m}
  0, 9, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd71c69f-67c7-4a3a-b3f2-2d9e2fbe6d9a}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f16a18-3a47-4b12-8e55-dd34cc455b9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 6.4,                              !- X,Y,Z Vertex 1 {m}
  6, 9, 6.4,                              !- X,Y,Z Vertex 2 {m}
  6, 9, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, 9, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebbcaa9e-2e39-4a09-aa9e-f1dede9b4dd3}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f16a18-3a47-4b12-8e55-dd34cc455b9b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50b0c16b-8e6b-47d5-a605-c17ba5db6778}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 6.4,                              !- X,Y,Z Vertex 1 {m}
  6, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  6, 9, 3.2,                              !- X,Y,Z Vertex 3 {m}
  6, 9, 6.4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {160ed94e-c21d-4d3c-a31d-be149d40674c}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94f16a18-3a47-4b12-8e55-dd34cc455b9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 6.4,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 6.4,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  6, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f09e872-d756-444f-afb4-cefb2e26aaf2}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94f16a18-3a47-4b12-8e55-dd34cc455b9b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 6.4,                              !- X,Y,Z Vertex 1 {m}
  6, 9, 6.4,                              !- X,Y,Z Vertex 2 {m}
  0, 9, 6.4,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 6.4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f5ba6fe3-c46f-4a5d-be7d-85f4aaf12626}, !- Handle
  L2 Center,                              !- Name
  {c27b97a5-265c-40a9-a00a-8e16cf734583}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {58e700fd-7135-4595-aae9-f72a36da00d2}, !- Building Story Name
  {c1138e66-aee2-4d83-aa75-f6a1032a7a2c}; !- Thermal Zone Name

OS:Surface,
  {a085bc2f-00bb-441b-bb96-b764d2b4c63f}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f5ba6fe3-c46f-4a5d-be7d-85f4aaf12626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b657aa8c-c31b-49c0-a729-afd6eee50ead}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 9, 3.2,                             !- X,Y,Z Vertex 1 {m}
  12, 0, 3.2,                             !- X,Y,Z Vertex 2 {m}
  6, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  6, 9, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50b0c16b-8e6b-47d5-a605-c17ba5db6778}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5ba6fe3-c46f-4a5d-be7d-85f4aaf12626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebbcaa9e-2e39-4a09-aa9e-f1dede9b4dd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9, 6.4,                              !- X,Y,Z Vertex 1 {m}
  6, 9, 3.2,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  6, 0, 6.4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ac545a7-66f7-4252-a9e8-453fcb799686}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5ba6fe3-c46f-4a5d-be7d-85f4aaf12626}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 9, 6.4,                              !- X,Y,Z Vertex 1 {m}
  12, 9, 6.4,                             !- X,Y,Z Vertex 2 {m}
  12, 9, 3.2,                             !- X,Y,Z Vertex 3 {m}
  6, 9, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {153b7b3e-f6ac-4fa1-b8aa-23a270d222b0}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5ba6fe3-c46f-4a5d-be7d-85f4aaf12626}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cc804bd-8cc9-4ea9-b708-4651a8c1371a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 6.4,                             !- X,Y,Z Vertex 1 {m}
  12, 0, 3.2,                             !- X,Y,Z Vertex 2 {m}
  12, 9, 3.2,                             !- X,Y,Z Vertex 3 {m}
  12, 9, 6.4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb20b00-f596-48e4-9a36-8210d0d7fb0f}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f5ba6fe3-c46f-4a5d-be7d-85f4aaf12626}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 6.4,                             !- X,Y,Z Vertex 1 {m}
  6, 0, 6.4,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  12, 0, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7cb54b8-5f53-451f-9be5-1a5a20d09c15}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f5ba6fe3-c46f-4a5d-be7d-85f4aaf12626}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 6.4,                             !- X,Y,Z Vertex 1 {m}
  12, 9, 6.4,                             !- X,Y,Z Vertex 2 {m}
  6, 9, 6.4,                              !- X,Y,Z Vertex 3 {m}
  6, 0, 6.4;                              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {70309ffb-b514-47e4-9559-70631772b698}, !- Handle
  L2 East,                                !- Name
  {c27b97a5-265c-40a9-a00a-8e16cf734583}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {58e700fd-7135-4595-aae9-f72a36da00d2}, !- Building Story Name
  {b83eaa44-bd68-40ea-941f-2e13c4adee54}; !- Thermal Zone Name

OS:Surface,
  {2edc1f6d-dfe4-458c-b2c7-9fb37c36fe42}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {70309ffb-b514-47e4-9559-70631772b698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05a5a6dc-92c3-44fe-8410-03dce05f191e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 3.2,                             !- X,Y,Z Vertex 1 {m}
  18, 0, 3.2,                             !- X,Y,Z Vertex 2 {m}
  12, 0, 3.2,                             !- X,Y,Z Vertex 3 {m}
  12, 9, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cc804bd-8cc9-4ea9-b708-4651a8c1371a}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70309ffb-b514-47e4-9559-70631772b698}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {153b7b3e-f6ac-4fa1-b8aa-23a270d222b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 9, 6.4,                             !- X,Y,Z Vertex 1 {m}
  12, 9, 3.2,                             !- X,Y,Z Vertex 2 {m}
  12, 0, 3.2,                             !- X,Y,Z Vertex 3 {m}
  12, 0, 6.4;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c227c1b9-0d20-4424-91c5-3d32baae4435}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70309ffb-b514-47e4-9559-70631772b698}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 9, 6.4,                             !- X,Y,Z Vertex 1 {m}
  18, 9, 6.4,                             !- X,Y,Z Vertex 2 {m}
  18, 9, 3.2,                             !- X,Y,Z Vertex 3 {m}
  12, 9, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c853e5f-0a94-4775-8fa9-e9c37344cfbf}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70309ffb-b514-47e4-9559-70631772b698}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 6.4,                             !- X,Y,Z Vertex 1 {m}
  18, 0, 6.4,                             !- X,Y,Z Vertex 2 {m}
  18, 0, 3.2,                             !- X,Y,Z Vertex 3 {m}
  18, 9, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7abe0220-5985-43f1-8aec-e114e4816a49}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70309ffb-b514-47e4-9559-70631772b698}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 6.4,                             !- X,Y,Z Vertex 1 {m}
  12, 0, 6.4,                             !- X,Y,Z Vertex 2 {m}
  12, 0, 3.2,                             !- X,Y,Z Vertex 3 {m}
  18, 0, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f527de6c-988d-44a4-90e5-9f071504c598}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {70309ffb-b514-47e4-9559-70631772b698}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 6.4,                             !- X,Y,Z Vertex 1 {m}
  18, 9, 6.4,                             !- X,Y,Z Vertex 2 {m}
  12, 9, 6.4,                             !- X,Y,Z Vertex 3 {m}
  12, 0, 6.4;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2b6b6ddc-828c-42c0-9224-6a4104fe63a2}, !- Handle
  L1 West TZ,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96e04144-def1-499c-80d1-89b386bf0b04}, !- Zone Air Inlet Port List
  {cccd369a-865d-49c1-a5ef-c14d31a8c4f1}, !- Zone Air Exhaust Port List
  {0d8b7ad6-d375-4f1c-8979-864510229373}, !- Zone Air Node Name
  {d8cf4a09-91e8-40c6-a47c-da6c76e62e4e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4d8c6264-9b47-42c3-a33a-ee9c80b594ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15f8c4b4-585b-4548-b94f-1d4270ac3536}, !- Handle
  Node 1,                                 !- Name
  {0d8b7ad6-d375-4f1c-8979-864510229373}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d8b7ad6-d375-4f1c-8979-864510229373}, !- Handle
  {2b6b6ddc-828c-42c0-9224-6a4104fe63a2}, !- Source Object
  11,                                     !- Outlet Port
  {15f8c4b4-585b-4548-b94f-1d4270ac3536}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96e04144-def1-499c-80d1-89b386bf0b04}, !- Handle
  {2b6b6ddc-828c-42c0-9224-6a4104fe63a2}, !- HVAC Component
  {c6a693ce-d7e9-406f-b0a9-9aa7d6c543fb}, !- Port 1
  {27df9ced-5b10-4123-ad49-4707ab470d99}; !- Port 2

OS:PortList,
  {cccd369a-865d-49c1-a5ef-c14d31a8c4f1}, !- Handle
  {2b6b6ddc-828c-42c0-9224-6a4104fe63a2}, !- HVAC Component
  {5a4df856-3830-4658-a0d8-f8db97054a28}; !- Port 1

OS:PortList,
  {d8cf4a09-91e8-40c6-a47c-da6c76e62e4e}, !- Handle
  {2b6b6ddc-828c-42c0-9224-6a4104fe63a2}, !- HVAC Component
  {8b9ba22a-b75b-423d-a5ab-ecbe7c5a8be4}; !- Port 1

OS:Sizing:Zone,
  {aaa818c0-9a0e-468a-85e3-734f054a642b}, !- Handle
  {2b6b6ddc-828c-42c0-9224-6a4104fe63a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0b4ac4b2-fbf0-472f-8185-be19ff5e53d8}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {2b6b6ddc-828c-42c0-9224-6a4104fe63a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0552d0aa-ddb7-41d9-9899-f812e44afaa3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {02e82af1-9aef-484c-8372-8318ce2669e4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Schedule:Ruleset,
  {9c0ea30a-f18b-4275-9b02-8decd8c0ec62}, !- Handle
  L1 West TZ Heating Schedule,            !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  {b4edffb4-31a5-4186-9bcf-51eef51e40fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4edffb4-31a5-4186-9bcf-51eef51e40fd}, !- Handle
  Schedule Day 1,                         !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a8c5abd-44fa-4de8-b634-5ee5d002f893}, !- Handle
  L1 West TZ Cooling Schedule,            !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  {0184d1f1-8cd2-4f8e-9607-d111dec013f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0184d1f1-8cd2-4f8e-9607-d111dec013f7}, !- Handle
  Schedule Day 2,                         !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {4d8c6264-9b47-42c3-a33a-ee9c80b594ce}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {9c0ea30a-f18b-4275-9b02-8decd8c0ec62}, !- Heating Setpoint Temperature Schedule Name
  {1a8c5abd-44fa-4de8-b634-5ee5d002f893}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ZoneHVAC:IdealLoadsAirSystem,
  {0552d0aa-ddb7-41d9-9899-f812e44afaa3}, !- Handle
  L1 West TZ Ideal Loads,                 !- Name
  ,                                       !- Availability Schedule Name
  {9076904d-2861-4892-b2de-f75d4fa08fdf}, !- Zone Supply Air Node Name
  {6b40494e-0ec8-4561-80b5-6f63aa0e5124}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {4e50799f-dec8-4804-be4f-e127c04b5596}, !- Handle
  Node 2,                                 !- Name
  {5a4df856-3830-4658-a0d8-f8db97054a28}, !- Inlet Port
  {9076904d-2861-4892-b2de-f75d4fa08fdf}; !- Outlet Port

OS:Connection,
  {5a4df856-3830-4658-a0d8-f8db97054a28}, !- Handle
  {cccd369a-865d-49c1-a5ef-c14d31a8c4f1}, !- Source Object
  2,                                      !- Outlet Port
  {4e50799f-dec8-4804-be4f-e127c04b5596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9076904d-2861-4892-b2de-f75d4fa08fdf}, !- Handle
  {4e50799f-dec8-4804-be4f-e127c04b5596}, !- Source Object
  3,                                      !- Outlet Port
  {0552d0aa-ddb7-41d9-9899-f812e44afaa3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de0647c9-d4eb-4d99-b648-49b4fc0449ef}, !- Handle
  Node 3,                                 !- Name
  {6b40494e-0ec8-4561-80b5-6f63aa0e5124}, !- Inlet Port
  {c6a693ce-d7e9-406f-b0a9-9aa7d6c543fb}; !- Outlet Port

OS:Connection,
  {c6a693ce-d7e9-406f-b0a9-9aa7d6c543fb}, !- Handle
  {de0647c9-d4eb-4d99-b648-49b4fc0449ef}, !- Source Object
  3,                                      !- Outlet Port
  {96e04144-def1-499c-80d1-89b386bf0b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b40494e-0ec8-4561-80b5-6f63aa0e5124}, !- Handle
  {0552d0aa-ddb7-41d9-9899-f812e44afaa3}, !- Source Object
  4,                                      !- Outlet Port
  {de0647c9-d4eb-4d99-b648-49b4fc0449ef}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {2d5b74d7-63de-48b8-926e-06b89b7dcf71}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {39eb4d06-03a5-472a-bc37-613807f5cd6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 1.56654118803915,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.56654118803915; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85b2675b-62cb-4f9c-b760-07c316173c1e}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d04f7105-4d82-4a04-bbd3-7fcd42282555}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.9746, 9, 1.56883117057756,            !- X,Y,Z Vertex 1 {m}
  5.9746, 9, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 9, 1.56883117057756; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5f70eff-8a33-462a-954a-97ae3fbe4d43}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e873971-32cf-4870-8b82-ad2a73ca6ddd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.56883117057756,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  5.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  5.9746, 0, 1.56883117057756;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fc949066-dbdd-401b-8d1d-387d4a5df00b}, !- Handle
  L1 Center TZ,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0882d56-ed1c-4456-a387-d951d25b1d34}, !- Zone Air Inlet Port List
  {85aefbc8-5e70-45a6-beab-88f66c4d1cf3}, !- Zone Air Exhaust Port List
  {9ca38760-cf47-4bab-bc37-d6c61c46b19a}, !- Zone Air Node Name
  {249ccc7a-bb20-4490-bef0-ea3b0cb1cb0e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8461e17-879b-4999-8cdd-e34574bb0dc8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7542ee2d-9c88-4180-aace-31de6e1e48b7}, !- Handle
  Node 4,                                 !- Name
  {9ca38760-cf47-4bab-bc37-d6c61c46b19a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ca38760-cf47-4bab-bc37-d6c61c46b19a}, !- Handle
  {fc949066-dbdd-401b-8d1d-387d4a5df00b}, !- Source Object
  11,                                     !- Outlet Port
  {7542ee2d-9c88-4180-aace-31de6e1e48b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0882d56-ed1c-4456-a387-d951d25b1d34}, !- Handle
  {fc949066-dbdd-401b-8d1d-387d4a5df00b}, !- HVAC Component
  {1b5c362c-751f-4dcf-9f40-2b5525ed676c}, !- Port 1
  {3789a4ec-a917-4df4-8576-3b6457da950f}; !- Port 2

OS:PortList,
  {85aefbc8-5e70-45a6-beab-88f66c4d1cf3}, !- Handle
  {fc949066-dbdd-401b-8d1d-387d4a5df00b}, !- HVAC Component
  {5234e402-9711-4f06-b990-91d83ee7a655}; !- Port 1

OS:PortList,
  {249ccc7a-bb20-4490-bef0-ea3b0cb1cb0e}, !- Handle
  {fc949066-dbdd-401b-8d1d-387d4a5df00b}, !- HVAC Component
  {73e47657-b721-45de-8960-82e65483f904}; !- Port 1

OS:Sizing:Zone,
  {40b46fb8-49a8-4204-9308-c78e42b9e90d}, !- Handle
  {fc949066-dbdd-401b-8d1d-387d4a5df00b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7f14d41f-8337-40bb-be51-168004b3ac24}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {fc949066-dbdd-401b-8d1d-387d4a5df00b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f46822da-561e-4a84-94ed-445754799f69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d7cef24b-7d5d-4fc8-9216-9a7517a90ca0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Schedule:Ruleset,
  {ab16a85a-3fd7-4dc8-a935-05f0f09b503d}, !- Handle
  L1 Center TZ Heating Schedule,          !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  {0f2ab78b-ac17-492a-90be-7750a04ea098}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f2ab78b-ac17-492a-90be-7750a04ea098}, !- Handle
  Schedule Day 3,                         !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {16a68ca6-7d00-4341-8916-ddc596fa2ddb}, !- Handle
  L1 Center TZ Cooling Schedule,          !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  {91642930-e06f-4c66-b45a-5e662384fd15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91642930-e06f-4c66-b45a-5e662384fd15}, !- Handle
  Schedule Day 4,                         !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a8461e17-879b-4999-8cdd-e34574bb0dc8}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {ab16a85a-3fd7-4dc8-a935-05f0f09b503d}, !- Heating Setpoint Temperature Schedule Name
  {16a68ca6-7d00-4341-8916-ddc596fa2ddb}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {f46822da-561e-4a84-94ed-445754799f69}, !- Handle
  L1 Center TZ Ideal Loads,               !- Name
  ,                                       !- Availability Schedule Name
  {90ab2e15-5d70-496b-a108-19af96328a39}, !- Zone Supply Air Node Name
  {e1b0cad5-876b-48b0-8ac8-ff7b4ad718ed}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {369ce25b-0a6c-4859-8e78-4a3e854927d3}, !- Handle
  Node 5,                                 !- Name
  {5234e402-9711-4f06-b990-91d83ee7a655}, !- Inlet Port
  {90ab2e15-5d70-496b-a108-19af96328a39}; !- Outlet Port

OS:Connection,
  {5234e402-9711-4f06-b990-91d83ee7a655}, !- Handle
  {85aefbc8-5e70-45a6-beab-88f66c4d1cf3}, !- Source Object
  2,                                      !- Outlet Port
  {369ce25b-0a6c-4859-8e78-4a3e854927d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90ab2e15-5d70-496b-a108-19af96328a39}, !- Handle
  {369ce25b-0a6c-4859-8e78-4a3e854927d3}, !- Source Object
  3,                                      !- Outlet Port
  {f46822da-561e-4a84-94ed-445754799f69}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8fc8c8ce-d822-4fe0-975d-5eef817a1d23}, !- Handle
  Node 6,                                 !- Name
  {e1b0cad5-876b-48b0-8ac8-ff7b4ad718ed}, !- Inlet Port
  {1b5c362c-751f-4dcf-9f40-2b5525ed676c}; !- Outlet Port

OS:Connection,
  {1b5c362c-751f-4dcf-9f40-2b5525ed676c}, !- Handle
  {8fc8c8ce-d822-4fe0-975d-5eef817a1d23}, !- Source Object
  3,                                      !- Outlet Port
  {a0882d56-ed1c-4456-a387-d951d25b1d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b0cad5-876b-48b0-8ac8-ff7b4ad718ed}, !- Handle
  {f46822da-561e-4a84-94ed-445754799f69}, !- Source Object
  4,                                      !- Outlet Port
  {8fc8c8ce-d822-4fe0-975d-5eef817a1d23}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {6345406b-82f8-4d63-ba23-8b7d5eae4327}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c20d7631-6c97-489c-9657-d7bd1cceed19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9746, 9, 1.56883117057756,           !- X,Y,Z Vertex 1 {m}
  11.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  6.0254, 9, 0.762,                       !- X,Y,Z Vertex 3 {m}
  6.0254, 9, 1.56883117057756;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9aebed43-3b08-43c7-aaf0-fa22e2a3b793}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee63371f-27f7-48ba-a784-d28a2cb2b169}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0254, 0, 1.56883117057756,            !- X,Y,Z Vertex 1 {m}
  6.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  11.9746, 0, 1.56883117057756;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d17f5fb0-1c14-4759-8383-0cd2b1245d84}, !- Handle
  L1 East TZ,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae8692f0-99af-417c-a6ad-532a33571681}, !- Zone Air Inlet Port List
  {9d1ebee4-c7ea-43a6-8656-7ca3c08e0a97}, !- Zone Air Exhaust Port List
  {a65313fe-178c-4177-ade3-f4bff2eea940}, !- Zone Air Node Name
  {c634e9ff-144d-4726-8aa7-0526d1b35015}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2485731-646d-4a05-9eab-ea8cff3c624c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49dbb47d-6ebc-4f6a-8bb5-9773ab551dba}, !- Handle
  Node 7,                                 !- Name
  {a65313fe-178c-4177-ade3-f4bff2eea940}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a65313fe-178c-4177-ade3-f4bff2eea940}, !- Handle
  {d17f5fb0-1c14-4759-8383-0cd2b1245d84}, !- Source Object
  11,                                     !- Outlet Port
  {49dbb47d-6ebc-4f6a-8bb5-9773ab551dba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae8692f0-99af-417c-a6ad-532a33571681}, !- Handle
  {d17f5fb0-1c14-4759-8383-0cd2b1245d84}, !- HVAC Component
  {7b16621c-e13a-4d75-a723-d35b54e9942a}, !- Port 1
  {4b7ec69a-9cc8-4929-84e7-771047e34b41}; !- Port 2

OS:PortList,
  {9d1ebee4-c7ea-43a6-8656-7ca3c08e0a97}, !- Handle
  {d17f5fb0-1c14-4759-8383-0cd2b1245d84}, !- HVAC Component
  {8c41fc3d-f470-4519-8d02-d5423b14936b}; !- Port 1

OS:PortList,
  {c634e9ff-144d-4726-8aa7-0526d1b35015}, !- Handle
  {d17f5fb0-1c14-4759-8383-0cd2b1245d84}, !- HVAC Component
  {6e6d7354-8551-4895-89e1-54772f335bfa}; !- Port 1

OS:Sizing:Zone,
  {43dbf9cd-87d3-4f4c-bab1-db3f450536a6}, !- Handle
  {d17f5fb0-1c14-4759-8383-0cd2b1245d84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2fc89519-414a-482a-8e50-95bea3625dd6}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {d17f5fb0-1c14-4759-8383-0cd2b1245d84}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d74c476-5366-45cb-898f-fa2c24d8ebce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e6865cd0-e7ae-4818-a1d5-ccf4fb4f3673}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Schedule:Ruleset,
  {2a3db1dd-7dc6-4e05-89f2-ca2dfdd5beaf}, !- Handle
  L1 East TZ Heating Schedule,            !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  {81a0d0bd-709c-4848-9d10-2879cb87de9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81a0d0bd-709c-4848-9d10-2879cb87de9a}, !- Handle
  Schedule Day 5,                         !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a712921-8e1d-4348-960f-6d01719e809e}, !- Handle
  L1 East TZ Cooling Schedule,            !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  {873264f5-90eb-43d2-b13b-d9737b91aa10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {873264f5-90eb-43d2-b13b-d9737b91aa10}, !- Handle
  Schedule Day 6,                         !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f2485731-646d-4a05-9eab-ea8cff3c624c}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {2a3db1dd-7dc6-4e05-89f2-ca2dfdd5beaf}, !- Heating Setpoint Temperature Schedule Name
  {8a712921-8e1d-4348-960f-6d01719e809e}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {4d74c476-5366-45cb-898f-fa2c24d8ebce}, !- Handle
  L1 East TZ Ideal Loads,                 !- Name
  ,                                       !- Availability Schedule Name
  {35df62e9-7b7f-4072-9bd4-63380458d1d2}, !- Zone Supply Air Node Name
  {9ad5d778-22c2-4e3d-9ec1-891dc922cc1d}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {4ec7ab66-d543-4832-8519-0ae21fc620c4}, !- Handle
  Node 8,                                 !- Name
  {8c41fc3d-f470-4519-8d02-d5423b14936b}, !- Inlet Port
  {35df62e9-7b7f-4072-9bd4-63380458d1d2}; !- Outlet Port

OS:Connection,
  {8c41fc3d-f470-4519-8d02-d5423b14936b}, !- Handle
  {9d1ebee4-c7ea-43a6-8656-7ca3c08e0a97}, !- Source Object
  2,                                      !- Outlet Port
  {4ec7ab66-d543-4832-8519-0ae21fc620c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35df62e9-7b7f-4072-9bd4-63380458d1d2}, !- Handle
  {4ec7ab66-d543-4832-8519-0ae21fc620c4}, !- Source Object
  3,                                      !- Outlet Port
  {4d74c476-5366-45cb-898f-fa2c24d8ebce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ab32ebc-cdbe-4114-813c-4f801750fbc0}, !- Handle
  Node 9,                                 !- Name
  {9ad5d778-22c2-4e3d-9ec1-891dc922cc1d}, !- Inlet Port
  {7b16621c-e13a-4d75-a723-d35b54e9942a}; !- Outlet Port

OS:Connection,
  {7b16621c-e13a-4d75-a723-d35b54e9942a}, !- Handle
  {6ab32ebc-cdbe-4114-813c-4f801750fbc0}, !- Source Object
  3,                                      !- Outlet Port
  {ae8692f0-99af-417c-a6ad-532a33571681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ad5d778-22c2-4e3d-9ec1-891dc922cc1d}, !- Handle
  {4d74c476-5366-45cb-898f-fa2c24d8ebce}, !- Source Object
  4,                                      !- Outlet Port
  {6ab32ebc-cdbe-4114-813c-4f801750fbc0}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {fa634203-1d9a-4546-9620-356ac4e7882c}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {441de23a-e0b5-4ff2-be18-f533c0fd768e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.9746, 9, 1.56883117057756,           !- X,Y,Z Vertex 1 {m}
  17.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  12.0254, 9, 0.762,                      !- X,Y,Z Vertex 3 {m}
  12.0254, 9, 1.56883117057756;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82092727-a7d6-4e3b-91d2-e163ef9edec1}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2757bd5-a35d-4dab-b4f5-2b73b2533c93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18, 0.0254, 1.56654118803915,           !- X,Y,Z Vertex 1 {m}
  18, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  18, 8.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  18, 8.9746, 1.56654118803915;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5b148c3-184a-4a75-bd65-969944cf9a33}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dc29ad22-9cdd-4010-9334-22ee198d4432}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0254, 0, 1.56883117057756,           !- X,Y,Z Vertex 1 {m}
  12.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  17.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  17.9746, 0, 1.56883117057756;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2ab96808-5c69-46b3-aa2c-000db53895cf}, !- Handle
  L2 West TZ,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3907d6b7-6bdd-4c16-bb00-3d5615e1ad79}, !- Zone Air Inlet Port List
  {06ed136a-b913-4dcf-b3ee-296952f1899d}, !- Zone Air Exhaust Port List
  {07140396-7c93-4b2b-86f0-12ba37f63499}, !- Zone Air Node Name
  {93d389b1-5a4a-43b6-a414-a550802aacab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6a4b00b-56af-4c05-b083-56528b34c711}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e2b3adc-8e65-4621-849b-75bb70ffa1d2}, !- Handle
  Node 10,                                !- Name
  {07140396-7c93-4b2b-86f0-12ba37f63499}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07140396-7c93-4b2b-86f0-12ba37f63499}, !- Handle
  {2ab96808-5c69-46b3-aa2c-000db53895cf}, !- Source Object
  11,                                     !- Outlet Port
  {2e2b3adc-8e65-4621-849b-75bb70ffa1d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3907d6b7-6bdd-4c16-bb00-3d5615e1ad79}, !- Handle
  {2ab96808-5c69-46b3-aa2c-000db53895cf}, !- HVAC Component
  {a2f7524a-454f-4ca7-a7be-78197dffec18}, !- Port 1
  {d7b66d1a-144e-4fea-b061-13c669d85099}; !- Port 2

OS:PortList,
  {06ed136a-b913-4dcf-b3ee-296952f1899d}, !- Handle
  {2ab96808-5c69-46b3-aa2c-000db53895cf}, !- HVAC Component
  {cfd5add0-7d4e-4492-8e70-bbe36bdef325}; !- Port 1

OS:PortList,
  {93d389b1-5a4a-43b6-a414-a550802aacab}, !- Handle
  {2ab96808-5c69-46b3-aa2c-000db53895cf}, !- HVAC Component
  {6260e0d7-9fe0-46ad-b520-bf0f18b15248}; !- Port 1

OS:Sizing:Zone,
  {41211483-4d04-4ada-94e7-e21306bad284}, !- Handle
  {2ab96808-5c69-46b3-aa2c-000db53895cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ede7f75f-11a4-4e54-99e7-efb2ecc6a8c7}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {2ab96808-5c69-46b3-aa2c-000db53895cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cebd3c87-a6e9-4d44-9881-c5e6c4596417}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a297ebb4-2c5a-429a-82f2-5e39f36d0b6f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Schedule:Ruleset,
  {0207b1ea-e424-4b0a-b629-13a1b3b65eff}, !- Handle
  L2 West TZ Heating Schedule,            !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  {3cb8c45f-1244-4c0b-85da-0fdc9ba205c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cb8c45f-1244-4c0b-85da-0fdc9ba205c6}, !- Handle
  Schedule Day 7,                         !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {39156e28-b5cd-48c0-bbfe-8bfb2d9b18d6}, !- Handle
  L2 West TZ Cooling Schedule,            !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  {c22a5363-dae1-4e69-840c-7750800d951b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c22a5363-dae1-4e69-840c-7750800d951b}, !- Handle
  Schedule Day 8,                         !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a6a4b00b-56af-4c05-b083-56528b34c711}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {0207b1ea-e424-4b0a-b629-13a1b3b65eff}, !- Heating Setpoint Temperature Schedule Name
  {39156e28-b5cd-48c0-bbfe-8bfb2d9b18d6}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {cebd3c87-a6e9-4d44-9881-c5e6c4596417}, !- Handle
  L2 West TZ Ideal Loads,                 !- Name
  ,                                       !- Availability Schedule Name
  {ffbe7e10-82a5-47af-855a-9a190613529a}, !- Zone Supply Air Node Name
  {1acfabed-6d40-482b-a349-ebb7e2c78544}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {4596cdb3-6005-4d18-8198-60f2e61f2bb0}, !- Handle
  Node 11,                                !- Name
  {cfd5add0-7d4e-4492-8e70-bbe36bdef325}, !- Inlet Port
  {ffbe7e10-82a5-47af-855a-9a190613529a}; !- Outlet Port

OS:Connection,
  {cfd5add0-7d4e-4492-8e70-bbe36bdef325}, !- Handle
  {06ed136a-b913-4dcf-b3ee-296952f1899d}, !- Source Object
  2,                                      !- Outlet Port
  {4596cdb3-6005-4d18-8198-60f2e61f2bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffbe7e10-82a5-47af-855a-9a190613529a}, !- Handle
  {4596cdb3-6005-4d18-8198-60f2e61f2bb0}, !- Source Object
  3,                                      !- Outlet Port
  {cebd3c87-a6e9-4d44-9881-c5e6c4596417}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a5b37c6e-7f31-4761-921a-1ae0dba0491c}, !- Handle
  Node 12,                                !- Name
  {1acfabed-6d40-482b-a349-ebb7e2c78544}, !- Inlet Port
  {a2f7524a-454f-4ca7-a7be-78197dffec18}; !- Outlet Port

OS:Connection,
  {a2f7524a-454f-4ca7-a7be-78197dffec18}, !- Handle
  {a5b37c6e-7f31-4761-921a-1ae0dba0491c}, !- Source Object
  3,                                      !- Outlet Port
  {3907d6b7-6bdd-4c16-bb00-3d5615e1ad79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1acfabed-6d40-482b-a349-ebb7e2c78544}, !- Handle
  {cebd3c87-a6e9-4d44-9881-c5e6c4596417}, !- Source Object
  4,                                      !- Outlet Port
  {a5b37c6e-7f31-4761-921a-1ae0dba0491c}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {bfe6684a-6131-42b8-a798-25eaa3ba4c44}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b30d5835-ebe9-4a08-a40e-c2e2ca5a1ebf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.9746, 4.76654118803915,            !- X,Y,Z Vertex 1 {m}
  0, 8.9746, 3.962,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 3.962,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 4.76654118803915; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c80b363-7d88-467c-ae19-2ad6938c4dbb}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd71c69f-67c7-4a3a-b3f2-2d9e2fbe6d9a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.9746, 9, 4.76883117057756,            !- X,Y,Z Vertex 1 {m}
  5.9746, 9, 3.962,                       !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 9, 3.962,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 9, 4.76883117057756; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d94a004-2267-4010-8390-01899a52674a}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {160ed94e-c21d-4d3c-a31d-be149d40674c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 4.76883117057756,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 3.962,                       !- X,Y,Z Vertex 2 {m}
  5.9746, 0, 3.962,                       !- X,Y,Z Vertex 3 {m}
  5.9746, 0, 4.76883117057756;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c1138e66-aee2-4d83-aa75-f6a1032a7a2c}, !- Handle
  L2 Center TZ,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8dcfd782-b539-4950-b4fe-03b51a4e1c3c}, !- Zone Air Inlet Port List
  {8c3b8373-965d-447c-a6c1-a71f390774d7}, !- Zone Air Exhaust Port List
  {c59f1008-6254-4303-9732-eec9eefa1bd8}, !- Zone Air Node Name
  {5db76840-0082-4b81-b0ea-7c66817df190}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fded555a-9eb3-45bf-8a5e-e7189336e9a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2db1833-027b-4b3a-a2ff-540bcdff5273}, !- Handle
  Node 13,                                !- Name
  {c59f1008-6254-4303-9732-eec9eefa1bd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c59f1008-6254-4303-9732-eec9eefa1bd8}, !- Handle
  {c1138e66-aee2-4d83-aa75-f6a1032a7a2c}, !- Source Object
  11,                                     !- Outlet Port
  {b2db1833-027b-4b3a-a2ff-540bcdff5273}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8dcfd782-b539-4950-b4fe-03b51a4e1c3c}, !- Handle
  {c1138e66-aee2-4d83-aa75-f6a1032a7a2c}, !- HVAC Component
  {b3bd0ca3-d4f3-475f-bce3-067f28487a31}, !- Port 1
  {da63769d-f3ed-45f2-b515-e99e9ff3369f}; !- Port 2

OS:PortList,
  {8c3b8373-965d-447c-a6c1-a71f390774d7}, !- Handle
  {c1138e66-aee2-4d83-aa75-f6a1032a7a2c}, !- HVAC Component
  {3e1c650b-f62d-4d86-9b7c-291825623d1f}; !- Port 1

OS:PortList,
  {5db76840-0082-4b81-b0ea-7c66817df190}, !- Handle
  {c1138e66-aee2-4d83-aa75-f6a1032a7a2c}, !- HVAC Component
  {0990c4c4-a45f-4910-8c74-94ce049dc77b}; !- Port 1

OS:Sizing:Zone,
  {a58c7d28-bd0f-4ec5-badd-8a8b3c4d7a49}, !- Handle
  {c1138e66-aee2-4d83-aa75-f6a1032a7a2c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {32468764-8ae9-4b6f-90f7-2db0d4fb887f}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {c1138e66-aee2-4d83-aa75-f6a1032a7a2c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47cc879c-8c0c-45fe-a719-b134b5722c69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9f6b710a-cedf-4574-b89a-1b5f48b76b7e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Schedule:Ruleset,
  {a2506c31-6cda-4e01-8c2d-9bfe191e44d0}, !- Handle
  L2 Center TZ Heating Schedule,          !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  {9701a24a-e201-40ed-b76c-87cf1365f11c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9701a24a-e201-40ed-b76c-87cf1365f11c}, !- Handle
  Schedule Day 9,                         !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ff80168-e351-42a1-983a-316725f224dc}, !- Handle
  L2 Center TZ Cooling Schedule,          !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  {81d0dacd-fbc7-43a8-af95-8ce3654dc097}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81d0dacd-fbc7-43a8-af95-8ce3654dc097}, !- Handle
  Schedule Day 10,                        !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {fded555a-9eb3-45bf-8a5e-e7189336e9a7}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {a2506c31-6cda-4e01-8c2d-9bfe191e44d0}, !- Heating Setpoint Temperature Schedule Name
  {4ff80168-e351-42a1-983a-316725f224dc}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {47cc879c-8c0c-45fe-a719-b134b5722c69}, !- Handle
  L2 Center TZ Ideal Loads,               !- Name
  ,                                       !- Availability Schedule Name
  {bbae0c33-91db-45f5-8872-5d03940b1a97}, !- Zone Supply Air Node Name
  {2b674b7f-246f-4acf-ba36-d6c338fc1c8c}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {c9d37980-23dc-4ac3-a539-b9d02615dbde}, !- Handle
  Node 14,                                !- Name
  {3e1c650b-f62d-4d86-9b7c-291825623d1f}, !- Inlet Port
  {bbae0c33-91db-45f5-8872-5d03940b1a97}; !- Outlet Port

OS:Connection,
  {3e1c650b-f62d-4d86-9b7c-291825623d1f}, !- Handle
  {8c3b8373-965d-447c-a6c1-a71f390774d7}, !- Source Object
  2,                                      !- Outlet Port
  {c9d37980-23dc-4ac3-a539-b9d02615dbde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbae0c33-91db-45f5-8872-5d03940b1a97}, !- Handle
  {c9d37980-23dc-4ac3-a539-b9d02615dbde}, !- Source Object
  3,                                      !- Outlet Port
  {47cc879c-8c0c-45fe-a719-b134b5722c69}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {33a83e1e-9f86-4e58-9df6-586c47ea5dbd}, !- Handle
  Node 15,                                !- Name
  {2b674b7f-246f-4acf-ba36-d6c338fc1c8c}, !- Inlet Port
  {b3bd0ca3-d4f3-475f-bce3-067f28487a31}; !- Outlet Port

OS:Connection,
  {b3bd0ca3-d4f3-475f-bce3-067f28487a31}, !- Handle
  {33a83e1e-9f86-4e58-9df6-586c47ea5dbd}, !- Source Object
  3,                                      !- Outlet Port
  {8dcfd782-b539-4950-b4fe-03b51a4e1c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b674b7f-246f-4acf-ba36-d6c338fc1c8c}, !- Handle
  {47cc879c-8c0c-45fe-a719-b134b5722c69}, !- Source Object
  4,                                      !- Outlet Port
  {33a83e1e-9f86-4e58-9df6-586c47ea5dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {2584f2a6-8c71-425e-8492-d86c704c3510}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ac545a7-66f7-4252-a9e8-453fcb799686}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.9746, 9, 4.76883117057756,           !- X,Y,Z Vertex 1 {m}
  11.9746, 9, 3.962,                      !- X,Y,Z Vertex 2 {m}
  6.0254, 9, 3.962,                       !- X,Y,Z Vertex 3 {m}
  6.0254, 9, 4.76883117057756;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ece8a2b7-1e98-451c-baee-e69b6f218689}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ecb20b00-f596-48e4-9a36-8210d0d7fb0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.0254, 0, 4.76883117057756,            !- X,Y,Z Vertex 1 {m}
  6.0254, 0, 3.962,                       !- X,Y,Z Vertex 2 {m}
  11.9746, 0, 3.962,                      !- X,Y,Z Vertex 3 {m}
  11.9746, 0, 4.76883117057756;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b83eaa44-bd68-40ea-941f-2e13c4adee54}, !- Handle
  L2 East TZ,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4a071d4-079d-4341-8713-570bb6b33e19}, !- Zone Air Inlet Port List
  {4a81d1f5-328f-4e65-9036-9fa6e97cc84d}, !- Zone Air Exhaust Port List
  {fc7dce08-d76a-4db3-9898-9eb6f4edd12e}, !- Zone Air Node Name
  {0b1a93f8-b11c-42f1-aa2b-331f6b03ae49}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {376f977e-5501-482b-a39f-c9f2b3fd3457}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6484dc9b-1208-4c62-bf40-6503b4fcf5e1}, !- Handle
  Node 16,                                !- Name
  {fc7dce08-d76a-4db3-9898-9eb6f4edd12e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc7dce08-d76a-4db3-9898-9eb6f4edd12e}, !- Handle
  {b83eaa44-bd68-40ea-941f-2e13c4adee54}, !- Source Object
  11,                                     !- Outlet Port
  {6484dc9b-1208-4c62-bf40-6503b4fcf5e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4a071d4-079d-4341-8713-570bb6b33e19}, !- Handle
  {b83eaa44-bd68-40ea-941f-2e13c4adee54}, !- HVAC Component
  {fbac0950-5e55-4ebc-aa17-3b9699539e20}, !- Port 1
  {7d057746-29be-4c8a-921d-c5c9dadcfa4f}; !- Port 2

OS:PortList,
  {4a81d1f5-328f-4e65-9036-9fa6e97cc84d}, !- Handle
  {b83eaa44-bd68-40ea-941f-2e13c4adee54}, !- HVAC Component
  {b5a6b36b-ba8b-4768-a33a-032f9566dac4}; !- Port 1

OS:PortList,
  {0b1a93f8-b11c-42f1-aa2b-331f6b03ae49}, !- Handle
  {b83eaa44-bd68-40ea-941f-2e13c4adee54}, !- HVAC Component
  {c628c595-7f24-48da-bfc8-273f5148d2d0}; !- Port 1

OS:Sizing:Zone,
  {725b90ad-57f2-47ff-a318-d5f8cbc5b761}, !- Handle
  {b83eaa44-bd68-40ea-941f-2e13c4adee54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b7d57d21-62ad-438b-8e85-2b55692d799b}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {b83eaa44-bd68-40ea-941f-2e13c4adee54}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd878a8a-9ab1-4928-91dc-2b8ecda59f1b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {04006a53-a698-4026-bd9b-ae065d9a3030}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Schedule:Ruleset,
  {f766406e-0082-4cfd-ac12-007677e6f57d}, !- Handle
  L2 East TZ Heating Schedule,            !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  {27615777-7436-4040-a4ed-d955d86830f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27615777-7436-4040-a4ed-d955d86830f4}, !- Handle
  Schedule Day 11,                        !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1155b706-aa89-460c-808c-faf1a9be3aa1}, !- Handle
  L2 East TZ Cooling Schedule,            !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  {42708779-5c31-4185-89dc-78e2f12c278c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42708779-5c31-4185-89dc-78e2f12c278c}, !- Handle
  Schedule Day 12,                        !- Name
  {77d70ce8-2771-473f-b0aa-7756bdb3f759}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {376f977e-5501-482b-a39f-c9f2b3fd3457}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {f766406e-0082-4cfd-ac12-007677e6f57d}, !- Heating Setpoint Temperature Schedule Name
  {1155b706-aa89-460c-808c-faf1a9be3aa1}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {dd878a8a-9ab1-4928-91dc-2b8ecda59f1b}, !- Handle
  L2 East TZ Ideal Loads,                 !- Name
  ,                                       !- Availability Schedule Name
  {484b290f-ca75-4f23-8045-9ee8b5a1766d}, !- Zone Supply Air Node Name
  {20055ebc-5f9a-44c6-a323-61b8ce80adc2}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {fcbbd1e5-af57-4c62-a4fb-f2697586312a}, !- Handle
  Node 17,                                !- Name
  {b5a6b36b-ba8b-4768-a33a-032f9566dac4}, !- Inlet Port
  {484b290f-ca75-4f23-8045-9ee8b5a1766d}; !- Outlet Port

OS:Connection,
  {b5a6b36b-ba8b-4768-a33a-032f9566dac4}, !- Handle
  {4a81d1f5-328f-4e65-9036-9fa6e97cc84d}, !- Source Object
  2,                                      !- Outlet Port
  {fcbbd1e5-af57-4c62-a4fb-f2697586312a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {484b290f-ca75-4f23-8045-9ee8b5a1766d}, !- Handle
  {fcbbd1e5-af57-4c62-a4fb-f2697586312a}, !- Source Object
  3,                                      !- Outlet Port
  {dd878a8a-9ab1-4928-91dc-2b8ecda59f1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1744ff09-6457-413c-ba93-d0ecdad4d9d9}, !- Handle
  Node 18,                                !- Name
  {20055ebc-5f9a-44c6-a323-61b8ce80adc2}, !- Inlet Port
  {fbac0950-5e55-4ebc-aa17-3b9699539e20}; !- Outlet Port

OS:Connection,
  {fbac0950-5e55-4ebc-aa17-3b9699539e20}, !- Handle
  {1744ff09-6457-413c-ba93-d0ecdad4d9d9}, !- Source Object
  3,                                      !- Outlet Port
  {d4a071d4-079d-4341-8713-570bb6b33e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20055ebc-5f9a-44c6-a323-61b8ce80adc2}, !- Handle
  {dd878a8a-9ab1-4928-91dc-2b8ecda59f1b}, !- Source Object
  4,                                      !- Outlet Port
  {1744ff09-6457-413c-ba93-d0ecdad4d9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:SubSurface,
  {14c17e67-49e8-4429-8f63-f90df206bd64}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c227c1b9-0d20-4424-91c5-3d32baae4435}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.9746, 9, 4.76883117057756,           !- X,Y,Z Vertex 1 {m}
  17.9746, 9, 3.962,                      !- X,Y,Z Vertex 2 {m}
  12.0254, 9, 3.962,                      !- X,Y,Z Vertex 3 {m}
  12.0254, 9, 4.76883117057756;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c746520e-8705-4aa6-827f-46302349275a}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c853e5f-0a94-4775-8fa9-e9c37344cfbf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18, 0.0254, 4.76654118803915,           !- X,Y,Z Vertex 1 {m}
  18, 0.0254, 3.962,                      !- X,Y,Z Vertex 2 {m}
  18, 8.9746, 3.962,                      !- X,Y,Z Vertex 3 {m}
  18, 8.9746, 4.76654118803915;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4f61cab-41ae-4931-83e9-e0499ca91a24}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7abe0220-5985-43f1-8aec-e114e4816a49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.0254, 0, 4.76883117057756,           !- X,Y,Z Vertex 1 {m}
  12.0254, 0, 3.962,                      !- X,Y,Z Vertex 2 {m}
  17.9746, 0, 3.962,                      !- X,Y,Z Vertex 3 {m}
  17.9746, 0, 4.76883117057756;           !- X,Y,Z Vertex 4 {m}

OS:AirLoopHVAC,
  {efbc1f4b-b148-4a03-8fbc-2a9b28d2f730}, !- Handle
  Prototype Air Loop,                     !- Name
  ,                                       !- Controller List Name
  {68a0a77f-ff37-4c31-b4f6-ebd4bc1f351c}, !- Availability Schedule
  {dc2bf22f-404a-4b4c-acd2-275fe5ae83d0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3097a921-4fc9-4e79-89f7-dd49e99c3db3}, !- Supply Side Inlet Node Name
  {a295a4e5-7d6c-4450-8ea6-20afa1a372ee}, !- Demand Side Outlet Node Name
  {94b81abf-da36-4455-b651-a21aa0c4230a}, !- Demand Side Inlet Node A
  {ca527326-c830-4afa-a521-38e46c5e5301}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4541ec21-abe9-4cd8-aa78-0b3fe3485629}, !- Demand Mixer Name
  {9a5b1dd8-83d8-4bfd-9e15-b1ffb90f7355}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {56938bbd-93e4-426c-b34d-cf359ffc1f7a}, !- Handle
  Node 19,                                !- Name
  {3097a921-4fc9-4e79-89f7-dd49e99c3db3}, !- Inlet Port
  {b6822301-3a03-44f5-81fd-431491d648bf}; !- Outlet Port

OS:Node,
  {160c2212-c87b-4c78-bd85-247b47c2fb24}, !- Handle
  Node 20,                                !- Name
  {b6822301-3a03-44f5-81fd-431491d648bf}, !- Inlet Port
  {ca527326-c830-4afa-a521-38e46c5e5301}; !- Outlet Port

OS:Connection,
  {3097a921-4fc9-4e79-89f7-dd49e99c3db3}, !- Handle
  {efbc1f4b-b148-4a03-8fbc-2a9b28d2f730}, !- Source Object
  9,                                      !- Outlet Port
  {56938bbd-93e4-426c-b34d-cf359ffc1f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6822301-3a03-44f5-81fd-431491d648bf}, !- Handle
  {56938bbd-93e4-426c-b34d-cf359ffc1f7a}, !- Source Object
  3,                                      !- Outlet Port
  {160c2212-c87b-4c78-bd85-247b47c2fb24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca527326-c830-4afa-a521-38e46c5e5301}, !- Handle
  {160c2212-c87b-4c78-bd85-247b47c2fb24}, !- Source Object
  3,                                      !- Outlet Port
  {efbc1f4b-b148-4a03-8fbc-2a9b28d2f730}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {442d005f-6e24-4524-a251-70ace93690bc}, !- Handle
  Node 21,                                !- Name
  {94b81abf-da36-4455-b651-a21aa0c4230a}, !- Inlet Port
  {baa37a29-50da-4f88-9d8a-ae418df41f5f}; !- Outlet Port

OS:Node,
  {be328621-542f-4271-a8b7-12f3fa71e36c}, !- Handle
  Node 22,                                !- Name
  {ca44f847-9d66-4781-881a-6c70327714d0}, !- Inlet Port
  {a295a4e5-7d6c-4450-8ea6-20afa1a372ee}; !- Outlet Port

OS:Node,
  {5c2278cb-aa68-4921-9436-dbfc773cf673}, !- Handle
  Node 23,                                !- Name
  {2ed68fa4-ec33-4ae1-9dd9-68b9a8f662a0}, !- Inlet Port
  {27df9ced-5b10-4123-ad49-4707ab470d99}; !- Outlet Port

OS:Connection,
  {94b81abf-da36-4455-b651-a21aa0c4230a}, !- Handle
  {efbc1f4b-b148-4a03-8fbc-2a9b28d2f730}, !- Source Object
  11,                                     !- Outlet Port
  {442d005f-6e24-4524-a251-70ace93690bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a295a4e5-7d6c-4450-8ea6-20afa1a372ee}, !- Handle
  {be328621-542f-4271-a8b7-12f3fa71e36c}, !- Source Object
  3,                                      !- Outlet Port
  {efbc1f4b-b148-4a03-8fbc-2a9b28d2f730}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9a5b1dd8-83d8-4bfd-9e15-b1ffb90f7355}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {baa37a29-50da-4f88-9d8a-ae418df41f5f}, !- Inlet Node Name
  {9df3a153-078a-4cc5-9c6b-931b5a8d7cde}, !- Outlet Node Name 1
  {18bb0926-583b-4ad7-b89f-a1c0ae13f896}, !- Outlet Node Name 2
  {c8b3db80-3394-4e52-a628-54b36caf093d}, !- Outlet Node Name 3
  {7dc7e967-8e08-4124-8d43-c5690d9f8d61}, !- Outlet Node Name 4
  {353094a0-a612-4cff-8388-1ab98f893575}, !- Outlet Node Name 5
  {8bc0c56f-ed51-47fe-9d05-4447d572b3be}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {4541ec21-abe9-4cd8-aa78-0b3fe3485629}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {ca44f847-9d66-4781-881a-6c70327714d0}, !- Outlet Node Name
  {366c210d-63ad-45eb-9ffc-f8885940687f}, !- Inlet Node Name 1
  {9400f997-9fcf-411a-ab9e-4fee7b1db9b5}, !- Inlet Node Name 2
  {e013e553-dd17-426e-b3ad-1cbe7ff324dd}, !- Inlet Node Name 3
  {1baf94c9-4980-4fe9-b520-5c3c434b88e4}, !- Inlet Node Name 4
  {4ecde83d-5c1f-49a5-bd2c-39d692f3ad66}, !- Inlet Node Name 5
  {a29eebc5-716c-4a71-8b1b-e320f7b27676}; !- Inlet Node Name 6

OS:Connection,
  {baa37a29-50da-4f88-9d8a-ae418df41f5f}, !- Handle
  {442d005f-6e24-4524-a251-70ace93690bc}, !- Source Object
  3,                                      !- Outlet Port
  {9a5b1dd8-83d8-4bfd-9e15-b1ffb90f7355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca44f847-9d66-4781-881a-6c70327714d0}, !- Handle
  {4541ec21-abe9-4cd8-aa78-0b3fe3485629}, !- Source Object
  2,                                      !- Outlet Port
  {be328621-542f-4271-a8b7-12f3fa71e36c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {78c3efab-e0bb-447f-91c0-7a2d8d82b200}, !- Handle
  {efbc1f4b-b148-4a03-8fbc-2a9b28d2f730}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {68a0a77f-ff37-4c31-b4f6-ebd4bc1f351c}, !- Handle
  Always On Discrete,                     !- Name
  {91f2f722-1fd9-4f31-b208-cab0fd9395f3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {91f2f722-1fd9-4f31-b208-cab0fd9395f3}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {dc2bf22f-404a-4b4c-acd2-275fe5ae83d0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Constant,
  {64fd297e-2b07-46dc-b40d-27764a389401}, !- Handle
  Schedule Constant 1,                    !- Name
  {91f2f722-1fd9-4f31-b208-cab0fd9395f3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {02e82af1-9aef-484c-8372-8318ce2669e4}, !- Handle
  L1 West TZ ATU,                         !- Name
  {64fd297e-2b07-46dc-b40d-27764a389401}, !- Availability Schedule Name
  {8c416982-fa64-4615-8cb0-a5cc5bfb18da}, !- Air Inlet Node Name
  {2ed68fa4-ec33-4ae1-9dd9-68b9a8f662a0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {64311d5b-32a7-4f4c-8aa2-817e289d7160}, !- Handle
  Node 24,                                !- Name
  {8b9ba22a-b75b-423d-a5ab-ecbe7c5a8be4}, !- Inlet Port
  {366c210d-63ad-45eb-9ffc-f8885940687f}; !- Outlet Port

OS:Connection,
  {27df9ced-5b10-4123-ad49-4707ab470d99}, !- Handle
  {5c2278cb-aa68-4921-9436-dbfc773cf673}, !- Source Object
  3,                                      !- Outlet Port
  {96e04144-def1-499c-80d1-89b386bf0b04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b9ba22a-b75b-423d-a5ab-ecbe7c5a8be4}, !- Handle
  {d8cf4a09-91e8-40c6-a47c-da6c76e62e4e}, !- Source Object
  2,                                      !- Outlet Port
  {64311d5b-32a7-4f4c-8aa2-817e289d7160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {366c210d-63ad-45eb-9ffc-f8885940687f}, !- Handle
  {64311d5b-32a7-4f4c-8aa2-817e289d7160}, !- Source Object
  3,                                      !- Outlet Port
  {4541ec21-abe9-4cd8-aa78-0b3fe3485629}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a50c6c56-7e1d-4985-ac25-02fe0f02e343}, !- Handle
  Node 25,                                !- Name
  {9df3a153-078a-4cc5-9c6b-931b5a8d7cde}, !- Inlet Port
  {8c416982-fa64-4615-8cb0-a5cc5bfb18da}; !- Outlet Port

OS:Connection,
  {9df3a153-078a-4cc5-9c6b-931b5a8d7cde}, !- Handle
  {9a5b1dd8-83d8-4bfd-9e15-b1ffb90f7355}, !- Source Object
  3,                                      !- Outlet Port
  {a50c6c56-7e1d-4985-ac25-02fe0f02e343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c416982-fa64-4615-8cb0-a5cc5bfb18da}, !- Handle
  {a50c6c56-7e1d-4985-ac25-02fe0f02e343}, !- Source Object
  3,                                      !- Outlet Port
  {02e82af1-9aef-484c-8372-8318ce2669e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ed68fa4-ec33-4ae1-9dd9-68b9a8f662a0}, !- Handle
  {02e82af1-9aef-484c-8372-8318ce2669e4}, !- Source Object
  4,                                      !- Outlet Port
  {5c2278cb-aa68-4921-9436-dbfc773cf673}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d7cef24b-7d5d-4fc8-9216-9a7517a90ca0}, !- Handle
  L1 Center TZ ATU,                       !- Name
  {64fd297e-2b07-46dc-b40d-27764a389401}, !- Availability Schedule Name
  {6b3c3396-828d-47c8-ae50-cc2447d9f943}, !- Air Inlet Node Name
  {4dc88f80-a2af-4ce7-8270-926be884a7d7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a84d794a-363e-4fd8-a9b4-18eb4175af82}, !- Handle
  Node 26,                                !- Name
  {4dc88f80-a2af-4ce7-8270-926be884a7d7}, !- Inlet Port
  {3789a4ec-a917-4df4-8576-3b6457da950f}; !- Outlet Port

OS:Node,
  {7a258f58-5408-412e-a550-00afdbdbda49}, !- Handle
  Node 27,                                !- Name
  {73e47657-b721-45de-8960-82e65483f904}, !- Inlet Port
  {9400f997-9fcf-411a-ab9e-4fee7b1db9b5}; !- Outlet Port

OS:Connection,
  {3789a4ec-a917-4df4-8576-3b6457da950f}, !- Handle
  {a84d794a-363e-4fd8-a9b4-18eb4175af82}, !- Source Object
  3,                                      !- Outlet Port
  {a0882d56-ed1c-4456-a387-d951d25b1d34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73e47657-b721-45de-8960-82e65483f904}, !- Handle
  {249ccc7a-bb20-4490-bef0-ea3b0cb1cb0e}, !- Source Object
  2,                                      !- Outlet Port
  {7a258f58-5408-412e-a550-00afdbdbda49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9400f997-9fcf-411a-ab9e-4fee7b1db9b5}, !- Handle
  {7a258f58-5408-412e-a550-00afdbdbda49}, !- Source Object
  3,                                      !- Outlet Port
  {4541ec21-abe9-4cd8-aa78-0b3fe3485629}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c75d55e8-51a0-44bd-9a46-8a658ff10c4d}, !- Handle
  Node 28,                                !- Name
  {18bb0926-583b-4ad7-b89f-a1c0ae13f896}, !- Inlet Port
  {6b3c3396-828d-47c8-ae50-cc2447d9f943}; !- Outlet Port

OS:Connection,
  {18bb0926-583b-4ad7-b89f-a1c0ae13f896}, !- Handle
  {9a5b1dd8-83d8-4bfd-9e15-b1ffb90f7355}, !- Source Object
  4,                                      !- Outlet Port
  {c75d55e8-51a0-44bd-9a46-8a658ff10c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b3c3396-828d-47c8-ae50-cc2447d9f943}, !- Handle
  {c75d55e8-51a0-44bd-9a46-8a658ff10c4d}, !- Source Object
  3,                                      !- Outlet Port
  {d7cef24b-7d5d-4fc8-9216-9a7517a90ca0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4dc88f80-a2af-4ce7-8270-926be884a7d7}, !- Handle
  {d7cef24b-7d5d-4fc8-9216-9a7517a90ca0}, !- Source Object
  4,                                      !- Outlet Port
  {a84d794a-363e-4fd8-a9b4-18eb4175af82}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e6865cd0-e7ae-4818-a1d5-ccf4fb4f3673}, !- Handle
  L1 East TZ ATU,                         !- Name
  {64fd297e-2b07-46dc-b40d-27764a389401}, !- Availability Schedule Name
  {a3ff5e00-ab9c-4848-bf0e-0b91f974c3f2}, !- Air Inlet Node Name
  {0251370e-13f3-4bea-8a39-57f8705ee4ee}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ba61b82e-ee53-4155-834f-2d8e0e0de4c6}, !- Handle
  Node 29,                                !- Name
  {0251370e-13f3-4bea-8a39-57f8705ee4ee}, !- Inlet Port
  {4b7ec69a-9cc8-4929-84e7-771047e34b41}; !- Outlet Port

OS:Node,
  {b750f3d5-54d3-4865-9c3c-e6484a2314ed}, !- Handle
  Node 30,                                !- Name
  {6e6d7354-8551-4895-89e1-54772f335bfa}, !- Inlet Port
  {e013e553-dd17-426e-b3ad-1cbe7ff324dd}; !- Outlet Port

OS:Connection,
  {4b7ec69a-9cc8-4929-84e7-771047e34b41}, !- Handle
  {ba61b82e-ee53-4155-834f-2d8e0e0de4c6}, !- Source Object
  3,                                      !- Outlet Port
  {ae8692f0-99af-417c-a6ad-532a33571681}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e6d7354-8551-4895-89e1-54772f335bfa}, !- Handle
  {c634e9ff-144d-4726-8aa7-0526d1b35015}, !- Source Object
  2,                                      !- Outlet Port
  {b750f3d5-54d3-4865-9c3c-e6484a2314ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e013e553-dd17-426e-b3ad-1cbe7ff324dd}, !- Handle
  {b750f3d5-54d3-4865-9c3c-e6484a2314ed}, !- Source Object
  3,                                      !- Outlet Port
  {4541ec21-abe9-4cd8-aa78-0b3fe3485629}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d53799d2-73bb-4cce-b1bf-1a2c5be7a938}, !- Handle
  Node 31,                                !- Name
  {c8b3db80-3394-4e52-a628-54b36caf093d}, !- Inlet Port
  {a3ff5e00-ab9c-4848-bf0e-0b91f974c3f2}; !- Outlet Port

OS:Connection,
  {c8b3db80-3394-4e52-a628-54b36caf093d}, !- Handle
  {9a5b1dd8-83d8-4bfd-9e15-b1ffb90f7355}, !- Source Object
  5,                                      !- Outlet Port
  {d53799d2-73bb-4cce-b1bf-1a2c5be7a938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3ff5e00-ab9c-4848-bf0e-0b91f974c3f2}, !- Handle
  {d53799d2-73bb-4cce-b1bf-1a2c5be7a938}, !- Source Object
  3,                                      !- Outlet Port
  {e6865cd0-e7ae-4818-a1d5-ccf4fb4f3673}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0251370e-13f3-4bea-8a39-57f8705ee4ee}, !- Handle
  {e6865cd0-e7ae-4818-a1d5-ccf4fb4f3673}, !- Source Object
  4,                                      !- Outlet Port
  {ba61b82e-ee53-4155-834f-2d8e0e0de4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a297ebb4-2c5a-429a-82f2-5e39f36d0b6f}, !- Handle
  L2 West TZ ATU,                         !- Name
  {64fd297e-2b07-46dc-b40d-27764a389401}, !- Availability Schedule Name
  {4b8daeb4-6549-482e-9b86-b6c5afb53de7}, !- Air Inlet Node Name
  {f7d54153-fdc0-4c54-9717-4c2b6183725a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d2ece104-09a3-4e2e-a6fc-6d431f19cc04}, !- Handle
  Node 32,                                !- Name
  {f7d54153-fdc0-4c54-9717-4c2b6183725a}, !- Inlet Port
  {d7b66d1a-144e-4fea-b061-13c669d85099}; !- Outlet Port

OS:Node,
  {d49b2700-6494-4ace-8603-b03919126493}, !- Handle
  Node 33,                                !- Name
  {6260e0d7-9fe0-46ad-b520-bf0f18b15248}, !- Inlet Port
  {1baf94c9-4980-4fe9-b520-5c3c434b88e4}; !- Outlet Port

OS:Connection,
  {d7b66d1a-144e-4fea-b061-13c669d85099}, !- Handle
  {d2ece104-09a3-4e2e-a6fc-6d431f19cc04}, !- Source Object
  3,                                      !- Outlet Port
  {3907d6b7-6bdd-4c16-bb00-3d5615e1ad79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6260e0d7-9fe0-46ad-b520-bf0f18b15248}, !- Handle
  {93d389b1-5a4a-43b6-a414-a550802aacab}, !- Source Object
  2,                                      !- Outlet Port
  {d49b2700-6494-4ace-8603-b03919126493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1baf94c9-4980-4fe9-b520-5c3c434b88e4}, !- Handle
  {d49b2700-6494-4ace-8603-b03919126493}, !- Source Object
  3,                                      !- Outlet Port
  {4541ec21-abe9-4cd8-aa78-0b3fe3485629}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b84cd36d-89d1-4769-8cbe-1dd3b0d7c441}, !- Handle
  Node 34,                                !- Name
  {7dc7e967-8e08-4124-8d43-c5690d9f8d61}, !- Inlet Port
  {4b8daeb4-6549-482e-9b86-b6c5afb53de7}; !- Outlet Port

OS:Connection,
  {7dc7e967-8e08-4124-8d43-c5690d9f8d61}, !- Handle
  {9a5b1dd8-83d8-4bfd-9e15-b1ffb90f7355}, !- Source Object
  6,                                      !- Outlet Port
  {b84cd36d-89d1-4769-8cbe-1dd3b0d7c441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b8daeb4-6549-482e-9b86-b6c5afb53de7}, !- Handle
  {b84cd36d-89d1-4769-8cbe-1dd3b0d7c441}, !- Source Object
  3,                                      !- Outlet Port
  {a297ebb4-2c5a-429a-82f2-5e39f36d0b6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7d54153-fdc0-4c54-9717-4c2b6183725a}, !- Handle
  {a297ebb4-2c5a-429a-82f2-5e39f36d0b6f}, !- Source Object
  4,                                      !- Outlet Port
  {d2ece104-09a3-4e2e-a6fc-6d431f19cc04}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9f6b710a-cedf-4574-b89a-1b5f48b76b7e}, !- Handle
  L2 Center TZ ATU,                       !- Name
  {64fd297e-2b07-46dc-b40d-27764a389401}, !- Availability Schedule Name
  {221c825e-7269-43b8-820d-6849ba991754}, !- Air Inlet Node Name
  {acd1fd77-bb56-432e-adcb-74dbabef161d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {48656cad-f4a3-4df2-be86-829ed7f67f5b}, !- Handle
  Node 35,                                !- Name
  {acd1fd77-bb56-432e-adcb-74dbabef161d}, !- Inlet Port
  {da63769d-f3ed-45f2-b515-e99e9ff3369f}; !- Outlet Port

OS:Node,
  {ab3709eb-8669-4cad-80f2-52d95b8097b3}, !- Handle
  Node 36,                                !- Name
  {0990c4c4-a45f-4910-8c74-94ce049dc77b}, !- Inlet Port
  {4ecde83d-5c1f-49a5-bd2c-39d692f3ad66}; !- Outlet Port

OS:Connection,
  {da63769d-f3ed-45f2-b515-e99e9ff3369f}, !- Handle
  {48656cad-f4a3-4df2-be86-829ed7f67f5b}, !- Source Object
  3,                                      !- Outlet Port
  {8dcfd782-b539-4950-b4fe-03b51a4e1c3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0990c4c4-a45f-4910-8c74-94ce049dc77b}, !- Handle
  {5db76840-0082-4b81-b0ea-7c66817df190}, !- Source Object
  2,                                      !- Outlet Port
  {ab3709eb-8669-4cad-80f2-52d95b8097b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ecde83d-5c1f-49a5-bd2c-39d692f3ad66}, !- Handle
  {ab3709eb-8669-4cad-80f2-52d95b8097b3}, !- Source Object
  3,                                      !- Outlet Port
  {4541ec21-abe9-4cd8-aa78-0b3fe3485629}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2eec8036-7aaa-4012-ac4c-e170910f6cb9}, !- Handle
  Node 37,                                !- Name
  {353094a0-a612-4cff-8388-1ab98f893575}, !- Inlet Port
  {221c825e-7269-43b8-820d-6849ba991754}; !- Outlet Port

OS:Connection,
  {353094a0-a612-4cff-8388-1ab98f893575}, !- Handle
  {9a5b1dd8-83d8-4bfd-9e15-b1ffb90f7355}, !- Source Object
  7,                                      !- Outlet Port
  {2eec8036-7aaa-4012-ac4c-e170910f6cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {221c825e-7269-43b8-820d-6849ba991754}, !- Handle
  {2eec8036-7aaa-4012-ac4c-e170910f6cb9}, !- Source Object
  3,                                      !- Outlet Port
  {9f6b710a-cedf-4574-b89a-1b5f48b76b7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {acd1fd77-bb56-432e-adcb-74dbabef161d}, !- Handle
  {9f6b710a-cedf-4574-b89a-1b5f48b76b7e}, !- Source Object
  4,                                      !- Outlet Port
  {48656cad-f4a3-4df2-be86-829ed7f67f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {04006a53-a698-4026-bd9b-ae065d9a3030}, !- Handle
  L2 East TZ ATU,                         !- Name
  {64fd297e-2b07-46dc-b40d-27764a389401}, !- Availability Schedule Name
  {301b4ad0-2b7f-4c0a-bed1-dc2ecfbda441}, !- Air Inlet Node Name
  {832e1e43-e43e-4ffb-bc64-e928c58717f1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5123fba8-9812-4bff-9e79-9cfe68588fee}, !- Handle
  Node 38,                                !- Name
  {832e1e43-e43e-4ffb-bc64-e928c58717f1}, !- Inlet Port
  {7d057746-29be-4c8a-921d-c5c9dadcfa4f}; !- Outlet Port

OS:Node,
  {de97a94b-f7d9-4b18-bf27-3e811798d1e8}, !- Handle
  Node 39,                                !- Name
  {c628c595-7f24-48da-bfc8-273f5148d2d0}, !- Inlet Port
  {a29eebc5-716c-4a71-8b1b-e320f7b27676}; !- Outlet Port

OS:Connection,
  {7d057746-29be-4c8a-921d-c5c9dadcfa4f}, !- Handle
  {5123fba8-9812-4bff-9e79-9cfe68588fee}, !- Source Object
  3,                                      !- Outlet Port
  {d4a071d4-079d-4341-8713-570bb6b33e19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c628c595-7f24-48da-bfc8-273f5148d2d0}, !- Handle
  {0b1a93f8-b11c-42f1-aa2b-331f6b03ae49}, !- Source Object
  2,                                      !- Outlet Port
  {de97a94b-f7d9-4b18-bf27-3e811798d1e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a29eebc5-716c-4a71-8b1b-e320f7b27676}, !- Handle
  {de97a94b-f7d9-4b18-bf27-3e811798d1e8}, !- Source Object
  3,                                      !- Outlet Port
  {4541ec21-abe9-4cd8-aa78-0b3fe3485629}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8dfc3a0b-d72c-4c76-a845-b6f7d797dc13}, !- Handle
  Node 40,                                !- Name
  {8bc0c56f-ed51-47fe-9d05-4447d572b3be}, !- Inlet Port
  {301b4ad0-2b7f-4c0a-bed1-dc2ecfbda441}; !- Outlet Port

OS:Connection,
  {8bc0c56f-ed51-47fe-9d05-4447d572b3be}, !- Handle
  {9a5b1dd8-83d8-4bfd-9e15-b1ffb90f7355}, !- Source Object
  8,                                      !- Outlet Port
  {8dfc3a0b-d72c-4c76-a845-b6f7d797dc13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {301b4ad0-2b7f-4c0a-bed1-dc2ecfbda441}, !- Handle
  {8dfc3a0b-d72c-4c76-a845-b6f7d797dc13}, !- Source Object
  3,                                      !- Outlet Port
  {04006a53-a698-4026-bd9b-ae065d9a3030}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {832e1e43-e43e-4ffb-bc64-e928c58717f1}, !- Handle
  {04006a53-a698-4026-bd9b-ae065d9a3030}, !- Source Object
  4,                                      !- Outlet Port
  {5123fba8-9812-4bff-9e79-9cfe68588fee}, !- Target Object
  2;                                      !- Inlet Port

