
OS:Version,
  {bd6df743-b61f-4ced-a3b9-778c30b93745}, !- Handle
  3.11.0;                                 !- Version Identifier

OS:Building,
  {04364cb8-42a9-48dc-bbc3-c2dbb139dbc5}, !- Handle
  CLI Outdoor Air Clinic,                 !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:BuildingStory,
  {d2304bd2-cea2-4a26-b2ed-4b6f9cf744ee}, !- Handle
  01_CLINIC_OA,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {530223ce-de3e-46e9-9595-b5244cd6cb12}, !- Handle
  T10-WAITING Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c34fe560-9445-4569-9f15-ed1daab685e7}, !- Zone Air Inlet Port List
  {4ffb7e74-268d-45e8-9f30-ffef08c848e9}, !- Zone Air Exhaust Port List
  {cd6b3dd1-6e33-4329-af19-947145e75a09}, !- Zone Air Node Name
  {1d3c1a04-3675-4f64-a483-0c6cc6a653e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e88039f-be0b-4b00-b3ba-caaf63f989d1}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {b96abfff-f408-412d-9d31-7dcb95f7e047}, !- Handle
  Node 1,                                 !- Name
  {cd6b3dd1-6e33-4329-af19-947145e75a09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd6b3dd1-6e33-4329-af19-947145e75a09}, !- Handle
  {530223ce-de3e-46e9-9595-b5244cd6cb12}, !- Source Object
  11,                                     !- Outlet Port
  {b96abfff-f408-412d-9d31-7dcb95f7e047}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c34fe560-9445-4569-9f15-ed1daab685e7}, !- Handle
  {530223ce-de3e-46e9-9595-b5244cd6cb12}; !- HVAC Component

OS:PortList,
  {4ffb7e74-268d-45e8-9f30-ffef08c848e9}, !- Handle
  {530223ce-de3e-46e9-9595-b5244cd6cb12}; !- HVAC Component

OS:PortList,
  {1d3c1a04-3675-4f64-a483-0c6cc6a653e1}, !- Handle
  {530223ce-de3e-46e9-9595-b5244cd6cb12}; !- HVAC Component

OS:Sizing:Zone,
  {e8e1b323-9e94-4c49-9aee-4257a408e4ea}, !- Handle
  {530223ce-de3e-46e9-9595-b5244cd6cb12}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c777fc71-d890-4148-86af-f8fd1deaf013}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {530223ce-de3e-46e9-9595-b5244cd6cb12}; !- Thermal Zone

OS:ThermalZone,
  {93376f82-9c3a-4935-ba30-28d62cb9b82b}, !- Handle
  T10-EXAM-1 Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9719d175-91f1-4d1c-b792-fe8fc61e2a23}, !- Zone Air Inlet Port List
  {56e2ec11-3348-44a3-8cf2-70e69c33956f}, !- Zone Air Exhaust Port List
  {efe9905a-3bd1-4667-9e24-59709cc3cf92}, !- Zone Air Node Name
  {79702c86-cc22-4993-a419-a41347728a1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {05aa2bba-d70e-4d9c-bb86-528af08659c2}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {51107e16-59df-402d-9531-bcc8e4e93c87}, !- Handle
  Node 2,                                 !- Name
  {efe9905a-3bd1-4667-9e24-59709cc3cf92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efe9905a-3bd1-4667-9e24-59709cc3cf92}, !- Handle
  {93376f82-9c3a-4935-ba30-28d62cb9b82b}, !- Source Object
  11,                                     !- Outlet Port
  {51107e16-59df-402d-9531-bcc8e4e93c87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9719d175-91f1-4d1c-b792-fe8fc61e2a23}, !- Handle
  {93376f82-9c3a-4935-ba30-28d62cb9b82b}; !- HVAC Component

OS:PortList,
  {56e2ec11-3348-44a3-8cf2-70e69c33956f}, !- Handle
  {93376f82-9c3a-4935-ba30-28d62cb9b82b}; !- HVAC Component

OS:PortList,
  {79702c86-cc22-4993-a419-a41347728a1d}, !- Handle
  {93376f82-9c3a-4935-ba30-28d62cb9b82b}; !- HVAC Component

OS:Sizing:Zone,
  {fc72f8fa-f500-4795-a9ca-a75b110abac7}, !- Handle
  {93376f82-9c3a-4935-ba30-28d62cb9b82b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {28503cca-b0ac-4a3d-ad09-13a9c89264cc}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {93376f82-9c3a-4935-ba30-28d62cb9b82b}; !- Thermal Zone

OS:ThermalZone,
  {59e9dea8-b20c-4602-990f-7a57240ae267}, !- Handle
  T10-EXAM-2 Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7d1ba9b-5bfc-4f9d-b3af-dfcd4d69c3e3}, !- Zone Air Inlet Port List
  {cac5127c-a753-482f-a7ab-f41d7c2256c0}, !- Zone Air Exhaust Port List
  {4d7c0968-93dd-435d-b95c-b766ae9b1dd9}, !- Zone Air Node Name
  {9577d18e-7b2f-49fb-97ee-c3c0d56c959f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8e27921b-21d9-45ee-b248-911af8431a8a}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {fa1c80b0-4948-4834-8e33-842523eb1ecb}, !- Handle
  Node 3,                                 !- Name
  {4d7c0968-93dd-435d-b95c-b766ae9b1dd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d7c0968-93dd-435d-b95c-b766ae9b1dd9}, !- Handle
  {59e9dea8-b20c-4602-990f-7a57240ae267}, !- Source Object
  11,                                     !- Outlet Port
  {fa1c80b0-4948-4834-8e33-842523eb1ecb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7d1ba9b-5bfc-4f9d-b3af-dfcd4d69c3e3}, !- Handle
  {59e9dea8-b20c-4602-990f-7a57240ae267}; !- HVAC Component

OS:PortList,
  {cac5127c-a753-482f-a7ab-f41d7c2256c0}, !- Handle
  {59e9dea8-b20c-4602-990f-7a57240ae267}; !- HVAC Component

OS:PortList,
  {9577d18e-7b2f-49fb-97ee-c3c0d56c959f}, !- Handle
  {59e9dea8-b20c-4602-990f-7a57240ae267}; !- HVAC Component

OS:Sizing:Zone,
  {765fde2a-bd03-4ae0-b1b2-bcd9ca532256}, !- Handle
  {59e9dea8-b20c-4602-990f-7a57240ae267}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {06a70d97-82e3-42aa-a4a0-ad2e33e9fd5c}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {59e9dea8-b20c-4602-990f-7a57240ae267}; !- Thermal Zone

OS:ThermalZone,
  {6d3e8093-678f-4b6d-bb8f-cfd6802a6a68}, !- Handle
  T10-CLEAN-SUPPLY Zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17414d3c-c620-4c6f-9c60-11ff57a5a0ac}, !- Zone Air Inlet Port List
  {de67b477-06a6-4159-82ae-64de60f45fec}, !- Zone Air Exhaust Port List
  {d741d813-eed9-466e-b404-c8f14408339d}, !- Zone Air Node Name
  {f18b09a6-423d-46be-a8ac-dee6faeb2436}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7372e7eb-43be-4503-af04-4bdf2375aef2}, !- Thermostat Name
  Yes;                                    !- Use Ideal Air Loads

OS:Node,
  {88067d32-8025-45a9-874e-3d1ea71a6e4f}, !- Handle
  Node 4,                                 !- Name
  {d741d813-eed9-466e-b404-c8f14408339d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d741d813-eed9-466e-b404-c8f14408339d}, !- Handle
  {6d3e8093-678f-4b6d-bb8f-cfd6802a6a68}, !- Source Object
  11,                                     !- Outlet Port
  {88067d32-8025-45a9-874e-3d1ea71a6e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17414d3c-c620-4c6f-9c60-11ff57a5a0ac}, !- Handle
  {6d3e8093-678f-4b6d-bb8f-cfd6802a6a68}; !- HVAC Component

OS:PortList,
  {de67b477-06a6-4159-82ae-64de60f45fec}, !- Handle
  {6d3e8093-678f-4b6d-bb8f-cfd6802a6a68}; !- HVAC Component

OS:PortList,
  {f18b09a6-423d-46be-a8ac-dee6faeb2436}, !- Handle
  {6d3e8093-678f-4b6d-bb8f-cfd6802a6a68}; !- HVAC Component

OS:Sizing:Zone,
  {ce94e465-56f6-4fd9-8cc9-7e40d797b147}, !- Handle
  {6d3e8093-678f-4b6d-bb8f-cfd6802a6a68}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {be67da7c-b8dd-4eaa-adda-a406edcb2e38}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {6d3e8093-678f-4b6d-bb8f-cfd6802a6a68}; !- Thermal Zone

OS:Space,
  {bd42933e-1d64-4010-9649-b27bafb2a667}, !- Handle
  T10-WAITING,                            !- Name
  {a404704f-6501-4fc4-a1ad-dc1cfc2f1988}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d2304bd2-cea2-4a26-b2ed-4b6f9cf744ee}, !- Building Story Name
  {530223ce-de3e-46e9-9595-b5244cd6cb12}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {dc29a868-d702-4550-af77-9653b94a12e0}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {39c8120b-0957-4225-934b-2311f2704d50}, !- Handle
  T10-WAITING Floor,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bd42933e-1d64-4010-9649-b27bafb2a667}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48905497-c28d-4564-b5b5-571fecd6c73a}, !- Handle
  T10-WAITING Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd42933e-1d64-4010-9649-b27bafb2a667}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 6, 3.2,                              !- X,Y,Z Vertex 2 {m}
  8, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8791a5ea-4b8e-40f1-a1a0-0c0ef2aa5316}, !- Handle
  T10-WAITING South Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd42933e-1d64-4010-9649-b27bafb2a667}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  8, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  8, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d2afd31-915f-4160-aa63-949f2910da56}, !- Handle
  T10-WAITING North Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd42933e-1d64-4010-9649-b27bafb2a667}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c381b92-b530-434f-a779-c65ded7583ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 6, 3.2,                              !- X,Y,Z Vertex 2 {m}
  0, 6, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6579de8c-a0f3-44af-8953-f104701c8a98}, !- Handle
  T10-WAITING West Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd42933e-1d64-4010-9649-b27bafb2a667}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6, 3.2,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a378a932-5ffe-4b57-84b1-57462ce167af}, !- Handle
  T10-WAITING East Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd42933e-1d64-4010-9649-b27bafb2a667}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd400613-85a0-4944-813c-bbb6d5a68ac7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  8, 6, 3.2,                              !- X,Y,Z Vertex 3 {m}
  8, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3e8e9329-a064-4405-a9d0-00d7fd46c99f}, !- Handle
  T10-EXAM-1,                             !- Name
  {9209dec0-a391-438c-bfa4-bdce38e53b42}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d2304bd2-cea2-4a26-b2ed-4b6f9cf744ee}, !- Building Story Name
  {93376f82-9c3a-4935-ba30-28d62cb9b82b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {202152c5-9517-41f3-bade-71db0baa8f20}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7c5f5236-dfdf-498c-926f-cd207969a99f}, !- Handle
  T10-EXAM-1 Floor,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e8e9329-a064-4405-a9d0-00d7fd46c99f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  16, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  16, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  8, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37746ede-0806-41ea-8f45-89459abff67b}, !- Handle
  T10-EXAM-1 Roof,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3e8e9329-a064-4405-a9d0-00d7fd46c99f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 3.2,                              !- X,Y,Z Vertex 1 {m}
  16, 6, 3.2,                             !- X,Y,Z Vertex 2 {m}
  16, 0, 3.2,                             !- X,Y,Z Vertex 3 {m}
  8, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2314434e-0717-486b-94db-9546bfafb2cf}, !- Handle
  T10-EXAM-1 South Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e8e9329-a064-4405-a9d0-00d7fd46c99f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  16, 0, 3.2,                             !- X,Y,Z Vertex 3 {m}
  16, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3db71dc-0eab-4cfc-b39e-8f08ee744a15}, !- Handle
  T10-EXAM-1 North Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e8e9329-a064-4405-a9d0-00d7fd46c99f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e415de7b-e483-445e-9837-3483ce297ff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  16, 6, 3.2,                             !- X,Y,Z Vertex 2 {m}
  8, 6, 3.2,                              !- X,Y,Z Vertex 3 {m}
  8, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd400613-85a0-4944-813c-bbb6d5a68ac7}, !- Handle
  T10-EXAM-1 West Wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e8e9329-a064-4405-a9d0-00d7fd46c99f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a378a932-5ffe-4b57-84b1-57462ce167af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 6, 3.2,                              !- X,Y,Z Vertex 2 {m}
  8, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  8, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6947ed6-e003-46e9-900c-10e4d338c322}, !- Handle
  T10-EXAM-1 East Wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e8e9329-a064-4405-a9d0-00d7fd46c99f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  16, 0, 3.2,                             !- X,Y,Z Vertex 2 {m}
  16, 6, 3.2,                             !- X,Y,Z Vertex 3 {m}
  16, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6f5323ab-29a5-4b01-94ba-b606a153bbb9}, !- Handle
  T10-EXAM-2,                             !- Name
  {9209dec0-a391-438c-bfa4-bdce38e53b42}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d2304bd2-cea2-4a26-b2ed-4b6f9cf744ee}, !- Building Story Name
  {59e9dea8-b20c-4602-990f-7a57240ae267}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {df98dd4e-4820-4f5c-b3b3-aec332262923}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8e55d368-6bbd-445f-8bdc-abfe3e4eff7d}, !- Handle
  T10-EXAM-2 Floor,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f5323ab-29a5-4b01-94ba-b606a153bbb9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2e5dea9-2489-40eb-a40e-916834e9e0a6}, !- Handle
  T10-EXAM-2 Roof,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f5323ab-29a5-4b01-94ba-b606a153bbb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 3.2,                             !- X,Y,Z Vertex 1 {m}
  8, 12, 3.2,                             !- X,Y,Z Vertex 2 {m}
  8, 6, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, 6, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c381b92-b530-434f-a779-c65ded7583ce}, !- Handle
  T10-EXAM-2 South Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f5323ab-29a5-4b01-94ba-b606a153bbb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d2afd31-915f-4160-aa63-949f2910da56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6, 3.2,                              !- X,Y,Z Vertex 2 {m}
  8, 6, 3.2,                              !- X,Y,Z Vertex 3 {m}
  8, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e3b57bc-5f9a-4aab-9c07-a15a5e581f4b}, !- Handle
  T10-EXAM-2 North Wall,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f5323ab-29a5-4b01-94ba-b606a153bbb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 12, 0,                               !- X,Y,Z Vertex 1 {m}
  8, 12, 3.2,                             !- X,Y,Z Vertex 2 {m}
  0, 12, 3.2,                             !- X,Y,Z Vertex 3 {m}
  0, 12, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ec69200-76af-40c3-bf0c-5428835fc5cc}, !- Handle
  T10-EXAM-2 West Wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f5323ab-29a5-4b01-94ba-b606a153bbb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 0,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 3.2,                             !- X,Y,Z Vertex 2 {m}
  0, 6, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3289000-d57c-45e4-99a3-ae73afbeca60}, !- Handle
  T10-EXAM-2 East Wall,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f5323ab-29a5-4b01-94ba-b606a153bbb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d22c885-dae3-4be2-a902-54eb6caf7f44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 6, 3.2,                              !- X,Y,Z Vertex 2 {m}
  8, 12, 3.2,                             !- X,Y,Z Vertex 3 {m}
  8, 12, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b56fe316-3819-4c48-8054-1cc12254e6d1}, !- Handle
  T10-CLEAN-SUPPLY,                       !- Name
  {ddb52d56-459d-48ef-9481-c42f4f7439d1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d2304bd2-cea2-4a26-b2ed-4b6f9cf744ee}, !- Building Story Name
  {6d3e8093-678f-4b6d-bb8f-cfd6802a6a68}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {d09be505-d50d-431d-b5d9-506004a7f223}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dc2bfab0-5c8e-4efb-8753-cd86ad49c4d5}, !- Handle
  T10-CLEAN-SUPPLY Floor,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b56fe316-3819-4c48-8054-1cc12254e6d1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  16, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  16, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  8, 12, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4933163-6ec2-4dc9-be07-3af2b500c705}, !- Handle
  T10-CLEAN-SUPPLY Roof,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b56fe316-3819-4c48-8054-1cc12254e6d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 12, 3.2,                             !- X,Y,Z Vertex 1 {m}
  16, 12, 3.2,                            !- X,Y,Z Vertex 2 {m}
  16, 6, 3.2,                             !- X,Y,Z Vertex 3 {m}
  8, 6, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e415de7b-e483-445e-9837-3483ce297ff2}, !- Handle
  T10-CLEAN-SUPPLY South Wall,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b56fe316-3819-4c48-8054-1cc12254e6d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3db71dc-0eab-4cfc-b39e-8f08ee744a15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 6, 3.2,                              !- X,Y,Z Vertex 2 {m}
  16, 6, 3.2,                             !- X,Y,Z Vertex 3 {m}
  16, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {343c856f-bd35-4c43-9fdd-10a68e32b4d2}, !- Handle
  T10-CLEAN-SUPPLY North Wall,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b56fe316-3819-4c48-8054-1cc12254e6d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 12, 0,                              !- X,Y,Z Vertex 1 {m}
  16, 12, 3.2,                            !- X,Y,Z Vertex 2 {m}
  8, 12, 3.2,                             !- X,Y,Z Vertex 3 {m}
  8, 12, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d22c885-dae3-4be2-a902-54eb6caf7f44}, !- Handle
  T10-CLEAN-SUPPLY West Wall,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b56fe316-3819-4c48-8054-1cc12254e6d1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3289000-d57c-45e4-99a3-ae73afbeca60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 12, 0,                               !- X,Y,Z Vertex 1 {m}
  8, 12, 3.2,                             !- X,Y,Z Vertex 2 {m}
  8, 6, 3.2,                              !- X,Y,Z Vertex 3 {m}
  8, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fad44dd-d31f-4dee-a9a6-16e4f9c41d8f}, !- Handle
  T10-CLEAN-SUPPLY East Wall,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b56fe316-3819-4c48-8054-1cc12254e6d1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  16, 6, 3.2,                             !- X,Y,Z Vertex 2 {m}
  16, 12, 3.2,                            !- X,Y,Z Vertex 3 {m}
  16, 12, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Constant,
  {c12e3190-fa6b-413e-bdfc-8ac034981dbf}, !- Handle
  TASK10 Occupancy Schedule,              !- Name
  {320d3cc8-68eb-4b8a-84dc-6e69fdd57d88}, !- Schedule Type Limits Name
  0.75;                                   !- Value

OS:Schedule:Constant,
  {358694cc-fd29-4355-b359-fe5de4fc38f6}, !- Handle
  TASK10 Load Schedule,                   !- Name
  {320d3cc8-68eb-4b8a-84dc-6e69fdd57d88}, !- Schedule Type Limits Name
  0.85;                                   !- Value

OS:Schedule:Constant,
  {46ee005e-741d-483c-add3-a7f7b3f78d53}, !- Handle
  TASK10 OA Schedule,                     !- Name
  {320d3cc8-68eb-4b8a-84dc-6e69fdd57d88}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {fa85373d-2559-42a2-9011-c9013c31d5af}, !- Handle
  TASK10 Infiltration Schedule,           !- Name
  {320d3cc8-68eb-4b8a-84dc-6e69fdd57d88}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:SubSurface,
  {7918bcb8-6ea7-43e7-8bf9-ef96df3b7ac1}, !- Handle
  T10-WAITING South FixedWindow,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8791a5ea-4b8e-40f1-a1a0-0c0ef2aa5316}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.2, 0, 0.9,                            !- X,Y,Z Vertex 1 {m}
  6.8, 0, 0.9,                            !- X,Y,Z Vertex 2 {m}
  6.8, 0, 2.5,                            !- X,Y,Z Vertex 3 {m}
  1.2, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c8656a0-8348-4d46-abf8-94c22bd10de1}, !- Handle
  T10-EXAM-1 South FixedWindow,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2314434e-0717-486b-94db-9546bfafb2cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.2, 0, 0.9,                            !- X,Y,Z Vertex 1 {m}
  14.8, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  14.8, 0, 2.5,                           !- X,Y,Z Vertex 3 {m}
  9.2, 0, 2.5;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02359936-080a-434d-b790-4aa2d89e8f22}, !- Handle
  T10-EXAM-2 North FixedWindow,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7e3b57bc-5f9a-4aab-9c07-a15a5e581f4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.5, 12, 0.9,                           !- X,Y,Z Vertex 1 {m}
  1.5, 12, 0.9,                           !- X,Y,Z Vertex 2 {m}
  1.5, 12, 2.5,                           !- X,Y,Z Vertex 3 {m}
  6.5, 12, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fc9be33-547b-4a7d-9e9f-39f306745783}, !- Handle
  T10-CLEAN-SUPPLY North FixedWindow,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {343c856f-bd35-4c43-9fdd-10a68e32b4d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.5, 12, 0.9,                          !- X,Y,Z Vertex 1 {m}
  9.5, 12, 0.9,                           !- X,Y,Z Vertex 2 {m}
  9.5, 12, 2.5,                           !- X,Y,Z Vertex 3 {m}
  14.5, 12, 2.5;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9a2924d-50cc-412f-9100-cb53034fcfec}, !- Handle
  T10-WAITING West FixedWindow,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6579de8c-a0f3-44af-8953-f104701c8a98}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5, 1,                                !- X,Y,Z Vertex 1 {m}
  0, 1, 1,                                !- X,Y,Z Vertex 2 {m}
  0, 1, 2.4,                              !- X,Y,Z Vertex 3 {m}
  0, 5, 2.4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0daf28d2-ad37-41f5-9194-a4fd5d5e4767}, !- Handle
  T10-CLEAN-SUPPLY East FixedWindow,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fad44dd-d31f-4dee-a9a6-16e4f9c41d8f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16, 7, 1,                               !- X,Y,Z Vertex 1 {m}
  16, 11, 1,                              !- X,Y,Z Vertex 2 {m}
  16, 11, 2.4,                            !- X,Y,Z Vertex 3 {m}
  16, 7, 2.4;                             !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {a404704f-6501-4fc4-a1ad-dc1cfc2f1988}, !- Handle
  TASK10 Waiting Type;                    !- Name

OS:People:Definition,
  {2525ab53-9f10-4568-870f-ad77baabcb05}, !- Handle
  TASK10 Waiting Type People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.06,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0cd2068c-20eb-492a-8440-8d02ecb3fd7f}, !- Handle
  TASK10 Waiting Type People,             !- Name
  {2525ab53-9f10-4568-870f-ad77baabcb05}, !- People Definition Name
  {a404704f-6501-4fc4-a1ad-dc1cfc2f1988}, !- Space or SpaceType Name
  {c12e3190-fa6b-413e-bdfc-8ac034981dbf}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {320d3cc8-68eb-4b8a-84dc-6e69fdd57d88}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {93afc77f-ea26-4507-a8f0-24a06d0fa8e7}, !- Handle
  TASK10 Waiting Type Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {134567ef-61bc-431b-b2ff-435841b48b32}, !- Handle
  TASK10 Waiting Type Lights,             !- Name
  {93afc77f-ea26-4507-a8f0-24a06d0fa8e7}, !- Lights Definition Name
  {a404704f-6501-4fc4-a1ad-dc1cfc2f1988}, !- Space or SpaceType Name
  {358694cc-fd29-4355-b359-fe5de4fc38f6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b2689f0e-08f6-4c28-8b5e-e2df0d4c798a}, !- Handle
  TASK10 Waiting Type Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e07a5e07-ad6c-4ef6-929d-3170dd97af82}, !- Handle
  TASK10 Waiting Type Equipment,          !- Name
  {b2689f0e-08f6-4c28-8b5e-e2df0d4c798a}, !- Electric Equipment Definition Name
  {a404704f-6501-4fc4-a1ad-dc1cfc2f1988}, !- Space or SpaceType Name
  {358694cc-fd29-4355-b359-fe5de4fc38f6}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {9209dec0-a391-438c-bfa4-bdce38e53b42}, !- Handle
  TASK10 Exam Type;                       !- Name

OS:People:Definition,
  {d703a36b-f2ef-4e44-9519-6c234ad70783}, !- Handle
  TASK10 Exam Type People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.05,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a6833ac2-609f-48c0-90ea-7bf88815cb06}, !- Handle
  TASK10 Exam Type People,                !- Name
  {d703a36b-f2ef-4e44-9519-6c234ad70783}, !- People Definition Name
  {9209dec0-a391-438c-bfa4-bdce38e53b42}, !- Space or SpaceType Name
  {c12e3190-fa6b-413e-bdfc-8ac034981dbf}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9d13044a-5690-4804-bef0-c51d686d1371}, !- Handle
  TASK10 Exam Type Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b526574d-92d7-4b0b-ba95-aae12fefe8cf}, !- Handle
  TASK10 Exam Type Lights,                !- Name
  {9d13044a-5690-4804-bef0-c51d686d1371}, !- Lights Definition Name
  {9209dec0-a391-438c-bfa4-bdce38e53b42}, !- Space or SpaceType Name
  {358694cc-fd29-4355-b359-fe5de4fc38f6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0243ebdf-0453-4dd4-b3c8-b2d00513be18}, !- Handle
  TASK10 Exam Type Equipment Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a5397aee-43af-47bc-8d18-d9bed89e0730}, !- Handle
  TASK10 Exam Type Equipment,             !- Name
  {0243ebdf-0453-4dd4-b3c8-b2d00513be18}, !- Electric Equipment Definition Name
  {9209dec0-a391-438c-bfa4-bdce38e53b42}, !- Space or SpaceType Name
  {358694cc-fd29-4355-b359-fe5de4fc38f6}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SpaceType,
  {ddb52d56-459d-48ef-9481-c42f4f7439d1}, !- Handle
  TASK10 Support Type;                    !- Name

OS:People:Definition,
  {47a8dd88-0ba7-466d-ac52-565602f7b135}, !- Handle
  TASK10 Support Type People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {de8c74af-add8-4bb7-9b59-a3b1893e7960}, !- Handle
  TASK10 Support Type People,             !- Name
  {47a8dd88-0ba7-466d-ac52-565602f7b135}, !- People Definition Name
  {ddb52d56-459d-48ef-9481-c42f4f7439d1}, !- Space or SpaceType Name
  {c12e3190-fa6b-413e-bdfc-8ac034981dbf}, !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {60826393-b02a-4b8a-9d8a-f925b810ea20}, !- Handle
  TASK10 Support Type Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {dc7d791c-ee81-4018-8f22-044cc1f2bad3}, !- Handle
  TASK10 Support Type Lights,             !- Name
  {60826393-b02a-4b8a-9d8a-f925b810ea20}, !- Lights Definition Name
  {ddb52d56-459d-48ef-9481-c42f4f7439d1}, !- Space or SpaceType Name
  {358694cc-fd29-4355-b359-fe5de4fc38f6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b6214d5d-c4fa-4d2e-bf6e-86b69e894080}, !- Handle
  TASK10 Support Type Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cdedfea8-53a4-4669-bf6b-8a1b7f0791f8}, !- Handle
  TASK10 Support Type Equipment,          !- Name
  {b6214d5d-c4fa-4d2e-bf6e-86b69e894080}, !- Electric Equipment Definition Name
  {ddb52d56-459d-48ef-9481-c42f4f7439d1}, !- Space or SpaceType Name
  {358694cc-fd29-4355-b359-fe5de4fc38f6}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {34b26d94-ec2f-42c3-8df2-698a314c98ab}, !- Handle
  T10-WAITING Zone Heating Setpoint,      !- Name
  {ed77ef32-cdbf-44c7-ab26-117dfc598e35}, !- Schedule Type Limits Name
  20;                                     !- Value

OS:Schedule:Constant,
  {b8d725f9-232e-4aaf-8c57-8c986e13fa9a}, !- Handle
  T10-WAITING Zone Cooling Setpoint,      !- Name
  {ed77ef32-cdbf-44c7-ab26-117dfc598e35}, !- Schedule Type Limits Name
  25;                                     !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {4e88039f-be0b-4b00-b3ba-caaf63f989d1}, !- Handle
  T10-WAITING Zone Thermostat,            !- Name
  {34b26d94-ec2f-42c3-8df2-698a314c98ab}, !- Heating Setpoint Temperature Schedule Name
  {b8d725f9-232e-4aaf-8c57-8c986e13fa9a}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {ed77ef32-cdbf-44c7-ab26-117dfc598e35}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Constant,
  {47e235e2-c36d-40f1-8027-9bfea617b84c}, !- Handle
  T10-EXAM-1 Zone Heating Setpoint,       !- Name
  {ed77ef32-cdbf-44c7-ab26-117dfc598e35}, !- Schedule Type Limits Name
  21;                                     !- Value

OS:Schedule:Constant,
  {9a88231e-2edd-4232-ad21-c3dfe68637b1}, !- Handle
  T10-EXAM-1 Zone Cooling Setpoint,       !- Name
  {ed77ef32-cdbf-44c7-ab26-117dfc598e35}, !- Schedule Type Limits Name
  24;                                     !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {05aa2bba-d70e-4d9c-bb86-528af08659c2}, !- Handle
  T10-EXAM-1 Zone Thermostat,             !- Name
  {47e235e2-c36d-40f1-8027-9bfea617b84c}, !- Heating Setpoint Temperature Schedule Name
  {9a88231e-2edd-4232-ad21-c3dfe68637b1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {e9957c05-121a-49a0-a4b0-ce524c89c570}, !- Handle
  T10-EXAM-2 Zone Heating Setpoint,       !- Name
  {ed77ef32-cdbf-44c7-ab26-117dfc598e35}, !- Schedule Type Limits Name
  21;                                     !- Value

OS:Schedule:Constant,
  {b12c9356-9419-4275-8558-a34225cecd07}, !- Handle
  T10-EXAM-2 Zone Cooling Setpoint,       !- Name
  {ed77ef32-cdbf-44c7-ab26-117dfc598e35}, !- Schedule Type Limits Name
  24;                                     !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {8e27921b-21d9-45ee-b248-911af8431a8a}, !- Handle
  T10-EXAM-2 Zone Thermostat,             !- Name
  {e9957c05-121a-49a0-a4b0-ce524c89c570}, !- Heating Setpoint Temperature Schedule Name
  {b12c9356-9419-4275-8558-a34225cecd07}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {45bc8e7d-9f58-45d9-bd78-fbd1f721cfba}, !- Handle
  T10-CLEAN-SUPPLY Zone Heating Setpoint, !- Name
  {ed77ef32-cdbf-44c7-ab26-117dfc598e35}, !- Schedule Type Limits Name
  18;                                     !- Value

OS:Schedule:Constant,
  {e5a3984b-a80e-4028-a5d7-014d14fa2bfc}, !- Handle
  T10-CLEAN-SUPPLY Zone Cooling Setpoint, !- Name
  {ed77ef32-cdbf-44c7-ab26-117dfc598e35}, !- Schedule Type Limits Name
  28;                                     !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {7372e7eb-43be-4503-af04-4bdf2375aef2}, !- Handle
  T10-CLEAN-SUPPLY Zone Thermostat,       !- Name
  {45bc8e7d-9f58-45d9-bd78-fbd1f721cfba}, !- Heating Setpoint Temperature Schedule Name
  {e5a3984b-a80e-4028-a5d7-014d14fa2bfc}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d27ca7dc-2024-4b43-9621-d741301b7327}, !- Handle
  T10-CLEAN-SUPPLY Infiltration,          !- Name
  {b56fe316-3819-4c48-8054-1cc12254e6d1}, !- Space or SpaceType Name
  {fa85373d-2559-42a2-9011-c9013c31d5af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {421522ba-0946-450b-8f03-1f7f87fea6d0}, !- Handle
  T10-EXAM-2 Infiltration,                !- Name
  {6f5323ab-29a5-4b01-94ba-b606a153bbb9}, !- Space or SpaceType Name
  {fa85373d-2559-42a2-9011-c9013c31d5af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {12d94433-8d49-4354-84ff-d6977db8a3c8}, !- Handle
  T10-EXAM-1 Infiltration,                !- Name
  {3e8e9329-a064-4405-a9d0-00d7fd46c99f}, !- Space or SpaceType Name
  {fa85373d-2559-42a2-9011-c9013c31d5af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {19f5cbbb-f2e8-400d-9ee2-099bdac8437f}, !- Handle
  T10-WAITING Infiltration,               !- Name
  {bd42933e-1d64-4010-9649-b27bafb2a667}, !- Space or SpaceType Name
  {fa85373d-2559-42a2-9011-c9013c31d5af}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:DesignSpecification:OutdoorAir,
  {dc29a868-d702-4550-af77-9653b94a12e0}, !- Handle
  T10-WAITING Outdoor Air,                !- Name
  Sum,                                    !- Outdoor Air Method
  0.008,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.0006,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {46ee005e-741d-483c-add3-a7f7b3f78d53}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {202152c5-9517-41f3-bade-71db0baa8f20}, !- Handle
  T10-EXAM-1 Outdoor Air,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0.012,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.001,                                  !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {46ee005e-741d-483c-add3-a7f7b3f78d53}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {df98dd4e-4820-4f5c-b3b3-aec332262923}, !- Handle
  T10-EXAM-2 Outdoor Air,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0.012,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.001,                                  !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {46ee005e-741d-483c-add3-a7f7b3f78d53}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d09be505-d50d-431d-b5d9-506004a7f223}, !- Handle
  T10-CLEAN-SUPPLY Outdoor Air,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.004,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0.0004,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {46ee005e-741d-483c-add3-a7f7b3f78d53}; !- Outdoor Air Flow Rate Fraction Schedule Name

