
OS:Version,
  {efe431b4-6db4-41d7-8a97-89228bca3d3a}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:BuildingStory,
  {73226e14-76c9-4d64-9902-46d6a7c510fe}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {22e4a1bd-faea-4ba3-8282-e5f636c31581}, !- Handle
  ClassroomType;                          !- Name

OS:Lights:Definition,
  {9e334562-c90c-40cf-9926-cb6a5775a2fa}, !- Handle
  ClassroomType LightsDef,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3843e57a-cfbf-481c-a44c-74578ef4635a}, !- Handle
  ClassroomType Lights,                   !- Name
  {9e334562-c90c-40cf-9926-cb6a5775a2fa}, !- Lights Definition Name
  {22e4a1bd-faea-4ba3-8282-e5f636c31581}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {a5f52724-c16c-49c9-a2d2-066470a04984}, !- Handle
  ClassroomType PeopleDef,                !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.055,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e85fe21f-48a7-4453-abe2-74870b94ad41}, !- Handle
  ClassroomType People,                   !- Name
  {a5f52724-c16c-49c9-a2d2-066470a04984}, !- People Definition Name
  {22e4a1bd-faea-4ba3-8282-e5f636c31581}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {58cd4e4c-5ccd-49ef-834f-dec833efc0a0}, !- Handle
  TeacherOfficeType;                      !- Name

OS:Lights:Definition,
  {6395d930-69ee-499b-956c-f47ca67ccd75}, !- Handle
  TeacherOfficeType LightsDef,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {eb113b1c-cc46-4067-a8f4-fe63a9e41f4b}, !- Handle
  TeacherOfficeType Lights,               !- Name
  {6395d930-69ee-499b-956c-f47ca67ccd75}, !- Lights Definition Name
  {58cd4e4c-5ccd-49ef-834f-dec833efc0a0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {1f88af37-5861-4ed0-a774-7369bce78f13}, !- Handle
  TeacherOfficeType PeopleDef,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.05,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {429c4bb3-d811-4f94-b548-4fb3f200dc99}, !- Handle
  TeacherOfficeType People,               !- Name
  {1f88af37-5861-4ed0-a774-7369bce78f13}, !- People Definition Name
  {58cd4e4c-5ccd-49ef-834f-dec833efc0a0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {ecdddc1d-42cc-4273-bb6c-696d5be49fbb}, !- Handle
  CorridorType;                           !- Name

OS:Lights:Definition,
  {c560d1f0-4203-4439-b7a6-478c64b24f04}, !- Handle
  CorridorType LightsDef,                 !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7e81a091-a9f8-41b9-8312-202aef44029f}, !- Handle
  CorridorType Lights,                    !- Name
  {c560d1f0-4203-4439-b7a6-478c64b24f04}, !- Lights Definition Name
  {ecdddc1d-42cc-4273-bb6c-696d5be49fbb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {43f8cc20-6d82-40a3-97a0-957bc5f931d2}, !- Handle
  CorridorType PeopleDef,                 !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.005,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d458d0fc-e0eb-48da-9e4f-b50aad417824}, !- Handle
  CorridorType People,                    !- Name
  {43f8cc20-6d82-40a3-97a0-957bc5f931d2}, !- People Definition Name
  {ecdddc1d-42cc-4273-bb6c-696d5be49fbb}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {9a6c1283-2d19-43ee-9557-018764445550}, !- Handle
  RestroomType;                           !- Name

OS:Lights:Definition,
  {69b7b3f2-ab97-4810-8a37-4f7dc842b95f}, !- Handle
  RestroomType LightsDef,                 !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {da87d5c9-0b9e-4384-a10e-af2aeb409c36}, !- Handle
  RestroomType Lights,                    !- Name
  {69b7b3f2-ab97-4810-8a37-4f7dc842b95f}, !- Lights Definition Name
  {9a6c1283-2d19-43ee-9557-018764445550}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {c8ce528e-5f3e-49ca-b91a-529d038ef02e}, !- Handle
  RestroomType PeopleDef,                 !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.02,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {122baf22-b20c-4b0b-a794-39cb536a4f99}, !- Handle
  RestroomType People,                    !- Name
  {c8ce528e-5f3e-49ca-b91a-529d038ef02e}, !- People Definition Name
  {9a6c1283-2d19-43ee-9557-018764445550}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Space,
  {5354d6f0-b6e0-4e7a-a8bd-a35b570ae900}, !- Handle
  Classroom-A,                            !- Name
  {22e4a1bd-faea-4ba3-8282-e5f636c31581}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73226e14-76c9-4d64-9902-46d6a7c510fe}, !- Building Story Name
  {b4a7ee95-74e1-4aee-a4af-a1fc4520d9e6}; !- Thermal Zone Name

OS:Surface,
  {1deb3291-26f9-4605-8d88-021ac5dd1df0}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5354d6f0-b6e0-4e7a-a8bd-a35b570ae900}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  8, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  8, 2, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7d14c10-ede6-493e-bf0d-ae736a8f4375}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {5a29cdc2-5e04-4fa9-8925-3014eb6ba2b1}, !- Construction Name
  {5354d6f0-b6e0-4e7a-a8bd-a35b570ae900}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 10, 3.2,                             !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 2, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {478fd3f9-5446-4388-9cdb-1884aaec413d}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {5a29cdc2-5e04-4fa9-8925-3014eb6ba2b1}, !- Construction Name
  {5354d6f0-b6e0-4e7a-a8bd-a35b570ae900}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 3.2,                             !- X,Y,Z Vertex 1 {m}
  8, 10, 3.2,                             !- X,Y,Z Vertex 2 {m}
  8, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77af8a16-7b95-411a-b36b-e9a59194e5a0}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5354d6f0-b6e0-4e7a-a8bd-a35b570ae900}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f3e338c-b04e-48f7-b5bb-344293e7524a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 2, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 2, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  8, 10, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4d9d524-73b6-410d-9710-a4759fd1574a}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5354d6f0-b6e0-4e7a-a8bd-a35b570ae900}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa1625b9-441a-45b5-be4a-8d180917b066}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 2, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 2, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96876d9b-6e40-4108-ae3a-01232904eba7}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {78ae793d-f509-4e30-a590-3a02b49dcd5f}, !- Construction Name
  {5354d6f0-b6e0-4e7a-a8bd-a35b570ae900}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 2, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 10, 3.2,                             !- X,Y,Z Vertex 2 {m}
  0, 10, 3.2,                             !- X,Y,Z Vertex 3 {m}
  0, 2, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b4a7ee95-74e1-4aee-a4af-a1fc4520d9e6}, !- Handle
  Classroom-A Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cba22b04-07c3-46a8-9992-a134125f7b14}, !- Zone Air Inlet Port List
  {485fb5c4-dc33-4180-a981-17e4733fbb2f}, !- Zone Air Exhaust Port List
  {b1e9b96e-5b22-48cc-9d40-b676f13913fa}, !- Zone Air Node Name
  {b7611ff9-9974-4011-aa87-1971757ea5da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f2a9ec2-3abf-4a3d-968f-0a5d3d99bbbf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53775682-52e9-455c-81ea-dc14232f4287}, !- Handle
  Node 1,                                 !- Name
  {b1e9b96e-5b22-48cc-9d40-b676f13913fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1e9b96e-5b22-48cc-9d40-b676f13913fa}, !- Handle
  {b4a7ee95-74e1-4aee-a4af-a1fc4520d9e6}, !- Source Object
  11,                                     !- Outlet Port
  {53775682-52e9-455c-81ea-dc14232f4287}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cba22b04-07c3-46a8-9992-a134125f7b14}, !- Handle
  {b4a7ee95-74e1-4aee-a4af-a1fc4520d9e6}, !- HVAC Component
  {8cd36bc3-9a22-47c1-a7cc-41ec3ce10668}; !- Port 1

OS:PortList,
  {485fb5c4-dc33-4180-a981-17e4733fbb2f}, !- Handle
  {b4a7ee95-74e1-4aee-a4af-a1fc4520d9e6}, !- HVAC Component
  {ceb77d65-96db-4ccf-806a-7eac2ba59995}; !- Port 1

OS:PortList,
  {b7611ff9-9974-4011-aa87-1971757ea5da}, !- Handle
  {b4a7ee95-74e1-4aee-a4af-a1fc4520d9e6}; !- HVAC Component

OS:Sizing:Zone,
  {43b49cf7-83f8-4756-947c-b6b76c9ed664}, !- Handle
  {b4a7ee95-74e1-4aee-a4af-a1fc4520d9e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b9de4d79-3468-4197-b223-df96b3b1ab4b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {b4a7ee95-74e1-4aee-a4af-a1fc4520d9e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b7c9f84-08d3-4e51-b9f3-8b0aa9700886}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2f2a9ec2-3abf-4a3d-968f-0a5d3d99bbbf}, !- Handle
  Classroom-A Thermostat,                 !- Name
  {8c698daa-0878-43e2-81fc-4c6f65e69bcd}, !- Heating Setpoint Temperature Schedule Name
  {ef3f310d-9154-437f-9cc2-7174073203ed}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8c698daa-0878-43e2-81fc-4c6f65e69bcd}, !- Handle
  Classroom-A HtgSch,                     !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  {a19741ee-49a4-4f9b-8158-21e3f982390a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a19741ee-49a4-4f9b-8158-21e3f982390a}, !- Handle
  Schedule Day 1,                         !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ef3f310d-9154-437f-9cc2-7174073203ed}, !- Handle
  Classroom-A ClgSch,                     !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  {38e75c7a-872d-45a4-9054-dcea5ce21a12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38e75c7a-872d-45a4-9054-dcea5ce21a12}, !- Handle
  Schedule Day 2,                         !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ZoneHVAC:IdealLoadsAirSystem,
  {9b7c9f84-08d3-4e51-b9f3-8b0aa9700886}, !- Handle
  Classroom-A Ideal Loads,                !- Name
  ,                                       !- Availability Schedule Name
  {12b912b4-f55f-4e8f-a1c8-747f6cfd9eaf}, !- Zone Supply Air Node Name
  {7f86a661-0bbd-4444-9a86-3cf26076f372}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {c6e92a0a-7d0c-4d6b-a698-ec1e4249508f}, !- Handle
  Node 2,                                 !- Name
  {ceb77d65-96db-4ccf-806a-7eac2ba59995}, !- Inlet Port
  {12b912b4-f55f-4e8f-a1c8-747f6cfd9eaf}; !- Outlet Port

OS:Connection,
  {ceb77d65-96db-4ccf-806a-7eac2ba59995}, !- Handle
  {485fb5c4-dc33-4180-a981-17e4733fbb2f}, !- Source Object
  2,                                      !- Outlet Port
  {c6e92a0a-7d0c-4d6b-a698-ec1e4249508f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12b912b4-f55f-4e8f-a1c8-747f6cfd9eaf}, !- Handle
  {c6e92a0a-7d0c-4d6b-a698-ec1e4249508f}, !- Source Object
  3,                                      !- Outlet Port
  {9b7c9f84-08d3-4e51-b9f3-8b0aa9700886}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb6718e9-15c3-4166-aef1-922e4e71106b}, !- Handle
  Node 3,                                 !- Name
  {7f86a661-0bbd-4444-9a86-3cf26076f372}, !- Inlet Port
  {8cd36bc3-9a22-47c1-a7cc-41ec3ce10668}; !- Outlet Port

OS:Connection,
  {8cd36bc3-9a22-47c1-a7cc-41ec3ce10668}, !- Handle
  {bb6718e9-15c3-4166-aef1-922e4e71106b}, !- Source Object
  3,                                      !- Outlet Port
  {cba22b04-07c3-46a8-9992-a134125f7b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f86a661-0bbd-4444-9a86-3cf26076f372}, !- Handle
  {9b7c9f84-08d3-4e51-b9f3-8b0aa9700886}, !- Source Object
  4,                                      !- Outlet Port
  {bb6718e9-15c3-4166-aef1-922e4e71106b}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {269fcaff-4c47-4528-abe3-1d4187cdeff3}, !- Handle
  Classroom-B,                            !- Name
  {22e4a1bd-faea-4ba3-8282-e5f636c31581}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73226e14-76c9-4d64-9902-46d6a7c510fe}, !- Building Story Name
  {d17ac3fe-e9dc-48be-ab66-bf16518fd9d0}; !- Thermal Zone Name

OS:Surface,
  {9a673829-7f95-4629-b855-4c99ef677bcf}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {269fcaff-4c47-4528-abe3-1d4187cdeff3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 2, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  16, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 2, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f3e338c-b04e-48f7-b5bb-344293e7524a}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {269fcaff-4c47-4528-abe3-1d4187cdeff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77af8a16-7b95-411a-b36b-e9a59194e5a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 10, 3.2,                             !- X,Y,Z Vertex 1 {m}
  8, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  8, 2, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 2, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2a79365-ce02-4993-bae5-34ea443ba597}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {5a29cdc2-5e04-4fa9-8925-3014eb6ba2b1}, !- Construction Name
  {269fcaff-4c47-4528-abe3-1d4187cdeff3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 10, 3.2,                             !- X,Y,Z Vertex 1 {m}
  16, 10, 3.2,                            !- X,Y,Z Vertex 2 {m}
  16, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  8, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30cef091-aca2-4cb4-bf84-defce55f86aa}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {269fcaff-4c47-4528-abe3-1d4187cdeff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19ed66db-a92e-4339-bde0-ef413674737e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 6, 3.2,                             !- X,Y,Z Vertex 1 {m}
  16, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  16, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 10, 3.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5b04bb5-0174-4349-9018-e4a00ed958ae}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {269fcaff-4c47-4528-abe3-1d4187cdeff3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42a8817b-5c76-465b-9ce9-62a11fdd9520}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 2, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 2, 0,                                !- X,Y,Z Vertex 2 {m}
  16, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 2, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {444c077a-d6e1-4560-b153-90821ffda02d}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {78ae793d-f509-4e30-a590-3a02b49dcd5f}, !- Construction Name
  {269fcaff-4c47-4528-abe3-1d4187cdeff3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 2, 3.2,                             !- X,Y,Z Vertex 1 {m}
  16, 10, 3.2,                            !- X,Y,Z Vertex 2 {m}
  8, 10, 3.2,                             !- X,Y,Z Vertex 3 {m}
  8, 2, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d17ac3fe-e9dc-48be-ab66-bf16518fd9d0}, !- Handle
  Classroom-B Zone,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03d8af76-e765-40d8-a20f-7884e00c0483}, !- Zone Air Inlet Port List
  {005c5ce0-d8df-4806-bbbd-543e046a8311}, !- Zone Air Exhaust Port List
  {3fd9716a-3f1b-4e38-9314-21148c41654f}, !- Zone Air Node Name
  {9acbf548-8c19-422f-ac66-3979325ed8b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff16cfbb-03fa-41ca-9cc3-85a429ac3daa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b5207c4-e37b-4bc9-9a54-ff3bc712a12b}, !- Handle
  Node 4,                                 !- Name
  {3fd9716a-3f1b-4e38-9314-21148c41654f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fd9716a-3f1b-4e38-9314-21148c41654f}, !- Handle
  {d17ac3fe-e9dc-48be-ab66-bf16518fd9d0}, !- Source Object
  11,                                     !- Outlet Port
  {4b5207c4-e37b-4bc9-9a54-ff3bc712a12b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03d8af76-e765-40d8-a20f-7884e00c0483}, !- Handle
  {d17ac3fe-e9dc-48be-ab66-bf16518fd9d0}, !- HVAC Component
  {30027ef8-8fea-46d7-ac6b-a9aa80fcd375}; !- Port 1

OS:PortList,
  {005c5ce0-d8df-4806-bbbd-543e046a8311}, !- Handle
  {d17ac3fe-e9dc-48be-ab66-bf16518fd9d0}, !- HVAC Component
  {ae2048e5-1f8a-469b-9077-102390980b62}; !- Port 1

OS:PortList,
  {9acbf548-8c19-422f-ac66-3979325ed8b1}, !- Handle
  {d17ac3fe-e9dc-48be-ab66-bf16518fd9d0}; !- HVAC Component

OS:Sizing:Zone,
  {f64be5b8-fa5a-4a71-b9c0-400c4b4694a3}, !- Handle
  {d17ac3fe-e9dc-48be-ab66-bf16518fd9d0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {890dbf02-759a-4488-a083-8d2a5600d557}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {d17ac3fe-e9dc-48be-ab66-bf16518fd9d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f02c05d4-930e-4aa5-9ad8-763dc19070f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ff16cfbb-03fa-41ca-9cc3-85a429ac3daa}, !- Handle
  Classroom-B Thermostat,                 !- Name
  {21b151c2-f94e-46d1-90ab-efb3e6d8d7ce}, !- Heating Setpoint Temperature Schedule Name
  {02cc3cf0-ef06-4556-bad1-ddfa83098af4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {21b151c2-f94e-46d1-90ab-efb3e6d8d7ce}, !- Handle
  Classroom-B HtgSch,                     !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  {f54e4b71-ad1c-4564-8606-7e455fd558b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f54e4b71-ad1c-4564-8606-7e455fd558b9}, !- Handle
  Schedule Day 3,                         !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {02cc3cf0-ef06-4556-bad1-ddfa83098af4}, !- Handle
  Classroom-B ClgSch,                     !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  {9c06e243-c4a4-4c87-adbb-0305523ac7cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c06e243-c4a4-4c87-adbb-0305523ac7cc}, !- Handle
  Schedule Day 4,                         !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ZoneHVAC:IdealLoadsAirSystem,
  {f02c05d4-930e-4aa5-9ad8-763dc19070f6}, !- Handle
  Classroom-B Ideal Loads,                !- Name
  ,                                       !- Availability Schedule Name
  {e789fbf7-1ab5-4d25-88aa-d7ed82b4e097}, !- Zone Supply Air Node Name
  {fa96974d-4450-48f2-82a2-556f10820b36}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {3cded881-dc08-454d-84ad-372285078003}, !- Handle
  Node 5,                                 !- Name
  {ae2048e5-1f8a-469b-9077-102390980b62}, !- Inlet Port
  {e789fbf7-1ab5-4d25-88aa-d7ed82b4e097}; !- Outlet Port

OS:Connection,
  {ae2048e5-1f8a-469b-9077-102390980b62}, !- Handle
  {005c5ce0-d8df-4806-bbbd-543e046a8311}, !- Source Object
  2,                                      !- Outlet Port
  {3cded881-dc08-454d-84ad-372285078003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e789fbf7-1ab5-4d25-88aa-d7ed82b4e097}, !- Handle
  {3cded881-dc08-454d-84ad-372285078003}, !- Source Object
  3,                                      !- Outlet Port
  {f02c05d4-930e-4aa5-9ad8-763dc19070f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {39381284-cfe3-45e8-9aef-7c2290cd6dc0}, !- Handle
  Node 6,                                 !- Name
  {fa96974d-4450-48f2-82a2-556f10820b36}, !- Inlet Port
  {30027ef8-8fea-46d7-ac6b-a9aa80fcd375}; !- Outlet Port

OS:Connection,
  {30027ef8-8fea-46d7-ac6b-a9aa80fcd375}, !- Handle
  {39381284-cfe3-45e8-9aef-7c2290cd6dc0}, !- Source Object
  3,                                      !- Outlet Port
  {03d8af76-e765-40d8-a20f-7884e00c0483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa96974d-4450-48f2-82a2-556f10820b36}, !- Handle
  {f02c05d4-930e-4aa5-9ad8-763dc19070f6}, !- Source Object
  4,                                      !- Outlet Port
  {39381284-cfe3-45e8-9aef-7c2290cd6dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {a9b5c3a1-9611-42a6-885f-32c491f6cfb7}, !- Handle
  Teacher-Office,                         !- Name
  {58cd4e4c-5ccd-49ef-834f-dec833efc0a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73226e14-76c9-4d64-9902-46d6a7c510fe}, !- Building Story Name
  {08691a7d-a278-4991-bb16-3603eee4bd06}; !- Thermal Zone Name

OS:Surface,
  {777b6b8c-81e0-46b8-b56e-723c5b3ce031}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a9b5c3a1-9611-42a6-885f-32c491f6cfb7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  16, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  20, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  20, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19ed66db-a92e-4339-bde0-ef413674737e}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9b5c3a1-9611-42a6-885f-32c491f6cfb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30cef091-aca2-4cb4-bf84-defce55f86aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 10, 3.2,                            !- X,Y,Z Vertex 1 {m}
  16, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  16, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 6, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcc1af40-900b-4157-9990-31366d494a70}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {5a29cdc2-5e04-4fa9-8925-3014eb6ba2b1}, !- Construction Name
  {a9b5c3a1-9611-42a6-885f-32c491f6cfb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 10, 3.2,                            !- X,Y,Z Vertex 1 {m}
  20, 10, 3.2,                            !- X,Y,Z Vertex 2 {m}
  20, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {402cbc84-af8f-4698-bff2-2adde7971391}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9b5c3a1-9611-42a6-885f-32c491f6cfb7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc0d30b5-342a-494a-a09d-35509b32ae30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 6, 3.2,                             !- X,Y,Z Vertex 1 {m}
  20, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  20, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  20, 10, 3.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {862f2044-d507-45b8-b910-ae59b51b9df3}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {5a29cdc2-5e04-4fa9-8925-3014eb6ba2b1}, !- Construction Name
  {a9b5c3a1-9611-42a6-885f-32c491f6cfb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 6, 3.2,                             !- X,Y,Z Vertex 1 {m}
  16, 6, 3.2,                             !- X,Y,Z Vertex 2 {m}
  16, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08ef4d62-9141-439e-8f51-87e352237937}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {78ae793d-f509-4e30-a590-3a02b49dcd5f}, !- Construction Name
  {a9b5c3a1-9611-42a6-885f-32c491f6cfb7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 6, 3.2,                             !- X,Y,Z Vertex 1 {m}
  20, 10, 3.2,                            !- X,Y,Z Vertex 2 {m}
  16, 10, 3.2,                            !- X,Y,Z Vertex 3 {m}
  16, 6, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {08691a7d-a278-4991-bb16-3603eee4bd06}, !- Handle
  Teacher-Office Zone,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {540ab651-03bd-44bf-85d2-61febe7f32ad}, !- Zone Air Inlet Port List
  {0ad50454-243b-4f4d-9a14-9e1cd29c364f}, !- Zone Air Exhaust Port List
  {0c871d01-de7d-4df4-aba7-1d8547562f80}, !- Zone Air Node Name
  {05d78ba1-b596-4fdc-a582-89e5e7f0c1a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eb2f660f-5d98-4ef5-b073-4fe168f628e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75e9b4e5-550c-452c-b406-02b0b9f51328}, !- Handle
  Node 7,                                 !- Name
  {0c871d01-de7d-4df4-aba7-1d8547562f80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c871d01-de7d-4df4-aba7-1d8547562f80}, !- Handle
  {08691a7d-a278-4991-bb16-3603eee4bd06}, !- Source Object
  11,                                     !- Outlet Port
  {75e9b4e5-550c-452c-b406-02b0b9f51328}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {540ab651-03bd-44bf-85d2-61febe7f32ad}, !- Handle
  {08691a7d-a278-4991-bb16-3603eee4bd06}, !- HVAC Component
  {39a0526b-86f1-41a8-b8ba-ed278ff26c65}; !- Port 1

OS:PortList,
  {0ad50454-243b-4f4d-9a14-9e1cd29c364f}, !- Handle
  {08691a7d-a278-4991-bb16-3603eee4bd06}, !- HVAC Component
  {776d8c5b-b81e-4e38-ac03-586c75d1ca92}; !- Port 1

OS:PortList,
  {05d78ba1-b596-4fdc-a582-89e5e7f0c1a2}, !- Handle
  {08691a7d-a278-4991-bb16-3603eee4bd06}; !- HVAC Component

OS:Sizing:Zone,
  {78ed52f0-85a5-45fd-b875-7f86d350c87b}, !- Handle
  {08691a7d-a278-4991-bb16-3603eee4bd06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {77395df5-a8b6-487a-b651-779e4d1dabe0}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {08691a7d-a278-4991-bb16-3603eee4bd06}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4530d076-5576-42af-85ea-7084844a1931}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {eb2f660f-5d98-4ef5-b073-4fe168f628e6}, !- Handle
  Teacher-Office Thermostat,              !- Name
  {a51cea83-c555-428d-952d-3c078b673561}, !- Heating Setpoint Temperature Schedule Name
  {45f0853e-684c-4f55-a970-1b846ea6c8b1}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a51cea83-c555-428d-952d-3c078b673561}, !- Handle
  Teacher-Office HtgSch,                  !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  {12691aab-4181-4b9b-a288-f1c1c9e606c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12691aab-4181-4b9b-a288-f1c1c9e606c3}, !- Handle
  Schedule Day 5,                         !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {45f0853e-684c-4f55-a970-1b846ea6c8b1}, !- Handle
  Teacher-Office ClgSch,                  !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  {5900c6e9-326a-4eb5-ad26-6eed11e297df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5900c6e9-326a-4eb5-ad26-6eed11e297df}, !- Handle
  Schedule Day 6,                         !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ZoneHVAC:IdealLoadsAirSystem,
  {4530d076-5576-42af-85ea-7084844a1931}, !- Handle
  Teacher-Office Ideal Loads,             !- Name
  ,                                       !- Availability Schedule Name
  {b4148d09-468b-4fb1-b366-d352974267d3}, !- Zone Supply Air Node Name
  {f4dfece9-80c0-4f2a-8285-b31e968de216}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {c06ab2af-bbf1-47ce-ac39-1fccf930c5aa}, !- Handle
  Node 8,                                 !- Name
  {776d8c5b-b81e-4e38-ac03-586c75d1ca92}, !- Inlet Port
  {b4148d09-468b-4fb1-b366-d352974267d3}; !- Outlet Port

OS:Connection,
  {776d8c5b-b81e-4e38-ac03-586c75d1ca92}, !- Handle
  {0ad50454-243b-4f4d-9a14-9e1cd29c364f}, !- Source Object
  2,                                      !- Outlet Port
  {c06ab2af-bbf1-47ce-ac39-1fccf930c5aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4148d09-468b-4fb1-b366-d352974267d3}, !- Handle
  {c06ab2af-bbf1-47ce-ac39-1fccf930c5aa}, !- Source Object
  3,                                      !- Outlet Port
  {4530d076-5576-42af-85ea-7084844a1931}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0e1cb8b6-e7fb-4ffb-9198-c9cf6429dd26}, !- Handle
  Node 9,                                 !- Name
  {f4dfece9-80c0-4f2a-8285-b31e968de216}, !- Inlet Port
  {39a0526b-86f1-41a8-b8ba-ed278ff26c65}; !- Outlet Port

OS:Connection,
  {39a0526b-86f1-41a8-b8ba-ed278ff26c65}, !- Handle
  {0e1cb8b6-e7fb-4ffb-9198-c9cf6429dd26}, !- Source Object
  3,                                      !- Outlet Port
  {540ab651-03bd-44bf-85d2-61febe7f32ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4dfece9-80c0-4f2a-8285-b31e968de216}, !- Handle
  {4530d076-5576-42af-85ea-7084844a1931}, !- Source Object
  4,                                      !- Outlet Port
  {0e1cb8b6-e7fb-4ffb-9198-c9cf6429dd26}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ded4798f-2a3d-4347-859a-02dd0b130a84}, !- Handle
  Restroom,                               !- Name
  {9a6c1283-2d19-43ee-9557-018764445550}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73226e14-76c9-4d64-9902-46d6a7c510fe}, !- Building Story Name
  {0521a7ae-4124-4c8d-8bdc-aa7cd49cc7a1}; !- Thermal Zone Name

OS:Surface,
  {04cedce1-8f35-433d-93bc-f75f3a7689e7}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ded4798f-2a3d-4347-859a-02dd0b130a84}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  20, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  24, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc0d30b5-342a-494a-a09d-35509b32ae30}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ded4798f-2a3d-4347-859a-02dd0b130a84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {402cbc84-af8f-4698-bff2-2adde7971391}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 3.2,                            !- X,Y,Z Vertex 1 {m}
  20, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  20, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  20, 6, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {723b91c7-ee07-4310-ad08-98d6488fc6cb}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {5a29cdc2-5e04-4fa9-8925-3014eb6ba2b1}, !- Construction Name
  {ded4798f-2a3d-4347-859a-02dd0b130a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20, 10, 3.2,                            !- X,Y,Z Vertex 1 {m}
  24, 10, 3.2,                            !- X,Y,Z Vertex 2 {m}
  24, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  20, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64816e0b-5902-4470-800d-99d34b4ca0de}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {5a29cdc2-5e04-4fa9-8925-3014eb6ba2b1}, !- Construction Name
  {ded4798f-2a3d-4347-859a-02dd0b130a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 10, 3.2,                            !- X,Y,Z Vertex 1 {m}
  24, 6, 3.2,                             !- X,Y,Z Vertex 2 {m}
  24, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3f57ee5-557b-4429-828b-c48255820a88}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {5a29cdc2-5e04-4fa9-8925-3014eb6ba2b1}, !- Construction Name
  {ded4798f-2a3d-4347-859a-02dd0b130a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 6, 3.2,                             !- X,Y,Z Vertex 1 {m}
  20, 6, 3.2,                             !- X,Y,Z Vertex 2 {m}
  20, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11ffcb60-ea7b-4544-bd47-ea5848d923f0}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {78ae793d-f509-4e30-a590-3a02b49dcd5f}, !- Construction Name
  {ded4798f-2a3d-4347-859a-02dd0b130a84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 6, 3.2,                             !- X,Y,Z Vertex 1 {m}
  24, 10, 3.2,                            !- X,Y,Z Vertex 2 {m}
  20, 10, 3.2,                            !- X,Y,Z Vertex 3 {m}
  20, 6, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0521a7ae-4124-4c8d-8bdc-aa7cd49cc7a1}, !- Handle
  Restroom Zone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e1f460c-4b93-4397-9697-29a8d195c363}, !- Zone Air Inlet Port List
  {02046188-b59c-4adf-a3d9-f4cadeb55665}, !- Zone Air Exhaust Port List
  {c81d1647-7b0b-4056-9d09-175e02b18d0d}, !- Zone Air Node Name
  {7e761546-efc2-4f3d-a4ce-3a3f4fb95733}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fa1d1363-b2fc-438c-b115-a322a728afe2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0efc74f7-5956-44a0-b422-2709ec209746}, !- Handle
  Node 10,                                !- Name
  {c81d1647-7b0b-4056-9d09-175e02b18d0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c81d1647-7b0b-4056-9d09-175e02b18d0d}, !- Handle
  {0521a7ae-4124-4c8d-8bdc-aa7cd49cc7a1}, !- Source Object
  11,                                     !- Outlet Port
  {0efc74f7-5956-44a0-b422-2709ec209746}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e1f460c-4b93-4397-9697-29a8d195c363}, !- Handle
  {0521a7ae-4124-4c8d-8bdc-aa7cd49cc7a1}, !- HVAC Component
  {bab5eeba-00de-4c02-95f7-220bb11069dc}; !- Port 1

OS:PortList,
  {02046188-b59c-4adf-a3d9-f4cadeb55665}, !- Handle
  {0521a7ae-4124-4c8d-8bdc-aa7cd49cc7a1}, !- HVAC Component
  {165e9c62-27f3-4377-8cc9-d5a84a204bae}; !- Port 1

OS:PortList,
  {7e761546-efc2-4f3d-a4ce-3a3f4fb95733}, !- Handle
  {0521a7ae-4124-4c8d-8bdc-aa7cd49cc7a1}; !- HVAC Component

OS:Sizing:Zone,
  {715bfcb8-e226-49dc-bd64-49d9a87d8e17}, !- Handle
  {0521a7ae-4124-4c8d-8bdc-aa7cd49cc7a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d1104ee8-5cfb-445f-bee6-58f5863c516d}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {0521a7ae-4124-4c8d-8bdc-aa7cd49cc7a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82cc1a9d-6567-40f0-bb72-9812c705e6a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fa1d1363-b2fc-438c-b115-a322a728afe2}, !- Handle
  Restroom Thermostat,                    !- Name
  {2423bf8f-eea6-4ccb-adbb-643b3fadab04}, !- Heating Setpoint Temperature Schedule Name
  {1e8fd0b3-5712-4462-b978-852d15fe796b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2423bf8f-eea6-4ccb-adbb-643b3fadab04}, !- Handle
  Restroom HtgSch,                        !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  {c5e92759-6534-47c3-b010-84fb3e855267}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5e92759-6534-47c3-b010-84fb3e855267}, !- Handle
  Schedule Day 7,                         !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e8fd0b3-5712-4462-b978-852d15fe796b}, !- Handle
  Restroom ClgSch,                        !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  {085c30e9-5ca4-4ac3-9c85-792044976693}; !- Default Day Schedule Name

OS:Schedule:Day,
  {085c30e9-5ca4-4ac3-9c85-792044976693}, !- Handle
  Schedule Day 8,                         !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ZoneHVAC:IdealLoadsAirSystem,
  {82cc1a9d-6567-40f0-bb72-9812c705e6a5}, !- Handle
  Restroom Ideal Loads,                   !- Name
  ,                                       !- Availability Schedule Name
  {76194ec1-882d-4837-9c31-98081d246fee}, !- Zone Supply Air Node Name
  {8b25fb22-5727-47d5-9b7d-34ea31db0ef0}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {d3ec603f-0a10-4897-9cfd-d777bb755fa4}, !- Handle
  Node 11,                                !- Name
  {165e9c62-27f3-4377-8cc9-d5a84a204bae}, !- Inlet Port
  {76194ec1-882d-4837-9c31-98081d246fee}; !- Outlet Port

OS:Connection,
  {165e9c62-27f3-4377-8cc9-d5a84a204bae}, !- Handle
  {02046188-b59c-4adf-a3d9-f4cadeb55665}, !- Source Object
  2,                                      !- Outlet Port
  {d3ec603f-0a10-4897-9cfd-d777bb755fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76194ec1-882d-4837-9c31-98081d246fee}, !- Handle
  {d3ec603f-0a10-4897-9cfd-d777bb755fa4}, !- Source Object
  3,                                      !- Outlet Port
  {82cc1a9d-6567-40f0-bb72-9812c705e6a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aa3ee9d3-0f7e-43fc-baf3-316673ba1197}, !- Handle
  Node 12,                                !- Name
  {8b25fb22-5727-47d5-9b7d-34ea31db0ef0}, !- Inlet Port
  {bab5eeba-00de-4c02-95f7-220bb11069dc}; !- Outlet Port

OS:Connection,
  {bab5eeba-00de-4c02-95f7-220bb11069dc}, !- Handle
  {aa3ee9d3-0f7e-43fc-baf3-316673ba1197}, !- Source Object
  3,                                      !- Outlet Port
  {4e1f460c-4b93-4397-9697-29a8d195c363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b25fb22-5727-47d5-9b7d-34ea31db0ef0}, !- Handle
  {82cc1a9d-6567-40f0-bb72-9812c705e6a5}, !- Source Object
  4,                                      !- Outlet Port
  {aa3ee9d3-0f7e-43fc-baf3-316673ba1197}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {002af5cf-17bd-41b9-8dbf-6dbc665a1013}, !- Handle
  Corridor,                               !- Name
  {ecdddc1d-42cc-4273-bb6c-696d5be49fbb}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {73226e14-76c9-4d64-9902-46d6a7c510fe}, !- Building Story Name
  {7245761f-7741-4b58-9088-014d15ee600a}; !- Thermal Zone Name

OS:Surface,
  {aa9ca41d-382f-4d9d-81b2-69a108bdcbc2}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {002af5cf-17bd-41b9-8dbf-6dbc665a1013}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68effdc2-2c02-4bfe-9cd8-58708a29b780}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {5a29cdc2-5e04-4fa9-8925-3014eb6ba2b1}, !- Construction Name
  {002af5cf-17bd-41b9-8dbf-6dbc665a1013}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 2, 3.2,                              !- X,Y,Z Vertex 2 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42a8817b-5c76-465b-9ce9-62a11fdd9520}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {002af5cf-17bd-41b9-8dbf-6dbc665a1013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5b04bb5-0174-4349-9018-e4a00ed958ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 2, 3.2,                             !- X,Y,Z Vertex 1 {m}
  16, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  8, 2, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 2, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c9edc99-e5b5-44f5-b1e5-22e6fe598a3d}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {5a29cdc2-5e04-4fa9-8925-3014eb6ba2b1}, !- Construction Name
  {002af5cf-17bd-41b9-8dbf-6dbc665a1013}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 2, 3.2,                             !- X,Y,Z Vertex 1 {m}
  24, 0, 3.2,                             !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 2, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cd17321-88a9-44cb-88e4-09356df93885}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {5a29cdc2-5e04-4fa9-8925-3014eb6ba2b1}, !- Construction Name
  {002af5cf-17bd-41b9-8dbf-6dbc665a1013}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  24, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61ca5711-2d44-48ef-8f69-e9187de3dbba}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {78ae793d-f509-4e30-a590-3a02b49dcd5f}, !- Construction Name
  {002af5cf-17bd-41b9-8dbf-6dbc665a1013}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  24, 2, 3.2,                             !- X,Y,Z Vertex 2 {m}
  0, 2, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7245761f-7741-4b58-9088-014d15ee600a}, !- Handle
  Corridor Zone,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba4083df-a40e-4c18-9286-93f9777b4139}, !- Zone Air Inlet Port List
  {24a201eb-7590-4b2d-84e1-a91abfa417bd}, !- Zone Air Exhaust Port List
  {11462ac5-8b58-4a91-8981-a218016fd1c1}, !- Zone Air Node Name
  {408bf5ec-6dc2-4cfd-a701-1d5aa1b643d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3ed3d100-141f-4a00-8fec-dd02afb86ae3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bab53d39-4cc8-4533-9ff5-7c571f1557a3}, !- Handle
  Node 13,                                !- Name
  {11462ac5-8b58-4a91-8981-a218016fd1c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11462ac5-8b58-4a91-8981-a218016fd1c1}, !- Handle
  {7245761f-7741-4b58-9088-014d15ee600a}, !- Source Object
  11,                                     !- Outlet Port
  {bab53d39-4cc8-4533-9ff5-7c571f1557a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba4083df-a40e-4c18-9286-93f9777b4139}, !- Handle
  {7245761f-7741-4b58-9088-014d15ee600a}, !- HVAC Component
  {5fbc073e-5355-4d88-b57d-d99f3de2ebe8}; !- Port 1

OS:PortList,
  {24a201eb-7590-4b2d-84e1-a91abfa417bd}, !- Handle
  {7245761f-7741-4b58-9088-014d15ee600a}, !- HVAC Component
  {dd0f09bb-b9b7-42fa-8d76-b5925603a196}; !- Port 1

OS:PortList,
  {408bf5ec-6dc2-4cfd-a701-1d5aa1b643d3}, !- Handle
  {7245761f-7741-4b58-9088-014d15ee600a}; !- HVAC Component

OS:Sizing:Zone,
  {85c61d82-6ccf-428f-b1a6-0f86e2653a47}, !- Handle
  {7245761f-7741-4b58-9088-014d15ee600a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8781a6e4-9014-43c9-aed6-5f417caf344e}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {7245761f-7741-4b58-9088-014d15ee600a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43ef8bbf-c152-400b-9e4c-750590e1d016}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3ed3d100-141f-4a00-8fec-dd02afb86ae3}, !- Handle
  Corridor Thermostat,                    !- Name
  {4b078177-ddc3-45ea-961e-620b269147d5}, !- Heating Setpoint Temperature Schedule Name
  {b4c347de-b4dc-4daf-95cf-a860df68c8f7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4b078177-ddc3-45ea-961e-620b269147d5}, !- Handle
  Corridor HtgSch,                        !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  {967d9499-3f9c-406f-a937-1294aa6c9519}; !- Default Day Schedule Name

OS:Schedule:Day,
  {967d9499-3f9c-406f-a937-1294aa6c9519}, !- Handle
  Schedule Day 9,                         !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4c347de-b4dc-4daf-95cf-a860df68c8f7}, !- Handle
  Corridor ClgSch,                        !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  {0b554931-d6c9-4910-bb02-87fee7612c93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b554931-d6c9-4910-bb02-87fee7612c93}, !- Handle
  Schedule Day 10,                        !- Name
  {cce4619d-15b3-40ed-8cce-28b035a85095}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ZoneHVAC:IdealLoadsAirSystem,
  {43ef8bbf-c152-400b-9e4c-750590e1d016}, !- Handle
  Corridor Ideal Loads,                   !- Name
  ,                                       !- Availability Schedule Name
  {721af416-8392-43df-995a-877b5eae9f67}, !- Zone Supply Air Node Name
  {46d6ce02-ceeb-4d89-a7e7-cea6e95297e9}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {75c28a16-4c7e-48d4-8c13-b49025ba9349}, !- Handle
  Node 14,                                !- Name
  {dd0f09bb-b9b7-42fa-8d76-b5925603a196}, !- Inlet Port
  {721af416-8392-43df-995a-877b5eae9f67}; !- Outlet Port

OS:Connection,
  {dd0f09bb-b9b7-42fa-8d76-b5925603a196}, !- Handle
  {24a201eb-7590-4b2d-84e1-a91abfa417bd}, !- Source Object
  2,                                      !- Outlet Port
  {75c28a16-4c7e-48d4-8c13-b49025ba9349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {721af416-8392-43df-995a-877b5eae9f67}, !- Handle
  {75c28a16-4c7e-48d4-8c13-b49025ba9349}, !- Source Object
  3,                                      !- Outlet Port
  {43ef8bbf-c152-400b-9e4c-750590e1d016}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b5cbc843-2139-4f6d-b71e-b8d06b4dbee1}, !- Handle
  Node 15,                                !- Name
  {46d6ce02-ceeb-4d89-a7e7-cea6e95297e9}, !- Inlet Port
  {5fbc073e-5355-4d88-b57d-d99f3de2ebe8}; !- Outlet Port

OS:Connection,
  {5fbc073e-5355-4d88-b57d-d99f3de2ebe8}, !- Handle
  {b5cbc843-2139-4f6d-b71e-b8d06b4dbee1}, !- Source Object
  3,                                      !- Outlet Port
  {ba4083df-a40e-4c18-9286-93f9777b4139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46d6ce02-ceeb-4d89-a7e7-cea6e95297e9}, !- Handle
  {43ef8bbf-c152-400b-9e4c-750590e1d016}, !- Source Object
  4,                                      !- Outlet Port
  {b5cbc843-2139-4f6d-b71e-b8d06b4dbee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Surface,
  {2c698312-c86c-4b93-b0a5-dc726b233d72}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {5a29cdc2-5e04-4fa9-8925-3014eb6ba2b1}, !- Construction Name
  {269fcaff-4c47-4528-abe3-1d4187cdeff3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 2, 3.2,                             !- X,Y,Z Vertex 1 {m}
  16, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  16, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 6, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de43db4a-418e-4978-9248-08f35c21c8fc}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {5a29cdc2-5e04-4fa9-8925-3014eb6ba2b1}, !- Construction Name
  {002af5cf-17bd-41b9-8dbf-6dbc665a1013}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 2, 3.2,                             !- X,Y,Z Vertex 1 {m}
  24, 2, 0,                               !- X,Y,Z Vertex 2 {m}
  16, 2, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 2, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa1625b9-441a-45b5-be4a-8d180917b066}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {002af5cf-17bd-41b9-8dbf-6dbc665a1013}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4d9d524-73b6-410d-9710-a4759fd1574a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 2, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 2, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a0a7eb1-ea08-4557-a092-c19510ea00fb}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {aeca5fb4-6414-4149-96d9-39467db6a68c}, !- Construction Name
  {fcc1af40-900b-4157-9990-31366d494a70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9746, 10, 1.41023255342854,          !- X,Y,Z Vertex 1 {m}
  19.9746, 10, 0.762,                     !- X,Y,Z Vertex 2 {m}
  16.0254, 10, 0.762,                     !- X,Y,Z Vertex 3 {m}
  16.0254, 10, 1.41023255342854;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b91a64f7-02c0-4e4d-b04e-827c91e0d5c4}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {aeca5fb4-6414-4149-96d9-39467db6a68c}, !- Construction Name
  {de43db4a-418e-4978-9248-08f35c21c8fc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9746, 2, 1.40608997131787,           !- X,Y,Z Vertex 1 {m}
  23.9746, 2, 0.762,                      !- X,Y,Z Vertex 2 {m}
  16.0254, 2, 0.762,                      !- X,Y,Z Vertex 3 {m}
  16.0254, 2, 1.40608997131787;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4745aae9-6db6-4aa7-8a87-aaa3f7abf2b1}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {aeca5fb4-6414-4149-96d9-39467db6a68c}, !- Construction Name
  {478fd3f9-5446-4388-9cdb-1884aaec413d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.9746, 10, 1.40608997131787,           !- X,Y,Z Vertex 1 {m}
  7.9746, 10, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 10, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 10, 1.40608997131787; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e5a6004-1e08-4843-90e8-ababeeaf6611}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {aeca5fb4-6414-4149-96d9-39467db6a68c}, !- Construction Name
  {862f2044-d507-45b8-b910-ae59b51b9df3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.0254, 6, 1.89640696849995,           !- X,Y,Z Vertex 1 {m}
  16.0254, 6, 0.762,                      !- X,Y,Z Vertex 2 {m}
  19.9746, 6, 0.762,                      !- X,Y,Z Vertex 3 {m}
  19.9746, 6, 1.89640696849995;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6ba4ced-0e45-44de-8cc8-3d4fa6c8ef22}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {aeca5fb4-6414-4149-96d9-39467db6a68c}, !- Construction Name
  {b2a79365-ce02-4993-bae5-34ea443ba597}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.9746, 10, 1.40608997131787,          !- X,Y,Z Vertex 1 {m}
  15.9746, 10, 0.762,                     !- X,Y,Z Vertex 2 {m}
  8.0254, 10, 0.762,                      !- X,Y,Z Vertex 3 {m}
  8.0254, 10, 1.40608997131787;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d3765df-f92e-44b6-8262-f7209e42e833}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {aeca5fb4-6414-4149-96d9-39467db6a68c}, !- Construction Name
  {723b91c7-ee07-4310-ad08-98d6488fc6cb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.9746, 10, 1.41023255342854,          !- X,Y,Z Vertex 1 {m}
  23.9746, 10, 0.762,                     !- X,Y,Z Vertex 2 {m}
  20.0254, 10, 0.762,                     !- X,Y,Z Vertex 3 {m}
  20.0254, 10, 1.41023255342854;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3641419-3ade-4943-985e-2943da7a03ef}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {aeca5fb4-6414-4149-96d9-39467db6a68c}, !- Construction Name
  {e3f57ee5-557b-4429-828b-c48255820a88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.0254, 6, 1.89640696849995,           !- X,Y,Z Vertex 1 {m}
  20.0254, 6, 0.762,                      !- X,Y,Z Vertex 2 {m}
  23.9746, 6, 0.762,                      !- X,Y,Z Vertex 3 {m}
  23.9746, 6, 1.89640696849995;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76ea0179-dfdc-485a-b6e6-5fa60382e7de}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {aeca5fb4-6414-4149-96d9-39467db6a68c}, !- Construction Name
  {2cd17321-88a9-44cb-88e4-09356df93885}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.88437569522155,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  23.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  23.9746, 0, 1.88437569522155;           !- X,Y,Z Vertex 4 {m}

OS:Material,
  {e8a31d3b-ab67-4a9d-88e8-acbf7aec5c0a}, !- Handle
  SchoolWallAnswer Material,              !- Name
  MediumSmooth,                           !- Roughness
  0.2,                                    !- Thickness {m}
  0.45,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {5a29cdc2-5e04-4fa9-8925-3014eb6ba2b1}, !- Handle
  SchoolWallAnswer,                       !- Name
  ,                                       !- Surface Rendering Name
  {e8a31d3b-ab67-4a9d-88e8-acbf7aec5c0a}; !- Layer 1

OS:Material,
  {5222c26d-1458-416c-9c15-35cc50ad6284}, !- Handle
  SchoolRoofAnswer Material,              !- Name
  MediumSmooth,                           !- Roughness
  0.18,                                   !- Thickness {m}
  0.22,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {78ae793d-f509-4e30-a590-3a02b49dcd5f}, !- Handle
  SchoolRoofAnswer,                       !- Name
  ,                                       !- Surface Rendering Name
  {5222c26d-1458-416c-9c15-35cc50ad6284}; !- Layer 1

OS:Material,
  {57c4e5dd-82bf-485a-9772-9458c0a9df5f}, !- Handle
  SchoolFloorAnswer Material,             !- Name
  MediumSmooth,                           !- Roughness
  0.18,                                   !- Thickness {m}
  0.95,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {cd219634-be91-42d9-82a7-c0b48809822a}, !- Handle
  SchoolFloorAnswer,                      !- Name
  ,                                       !- Surface Rendering Name
  {57c4e5dd-82bf-485a-9772-9458c0a9df5f}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {903ea02b-ffa3-4766-a583-0eb63ff7f700}, !- Handle
  SchoolWinAnswer Glazing,                !- Name
  2.7,                                    !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:Construction,
  {aeca5fb4-6414-4149-96d9-39467db6a68c}, !- Handle
  SchoolWinAnswer,                        !- Name
  ,                                       !- Surface Rendering Name
  {903ea02b-ffa3-4766-a583-0eb63ff7f700}; !- Layer 1

