
OS:Version,
  {c15430ef-87cc-488c-bc33-fd7e083dfeac}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:BuildingStory,
  {8e323f05-ef34-4fdf-8d9e-720957e543db}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {5b306b2d-f68a-465f-8704-13b6acc83e9a}, !- Handle
  ClinicPublic;                           !- Name

OS:Lights:Definition,
  {aa6e2eb1-afe7-4b98-90ac-b884bc240054}, !- Handle
  ClinicPublic LightsDef,                 !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7aabc98d-f30a-456d-b222-820611890da9}, !- Handle
  ClinicPublic Lights,                    !- Name
  {aa6e2eb1-afe7-4b98-90ac-b884bc240054}, !- Lights Definition Name
  {5b306b2d-f68a-465f-8704-13b6acc83e9a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {30ed97fe-71ee-41a9-8ac5-40e1696b778b}, !- Handle
  ClinicPublic PeopleDef,                 !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.03,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {deee0657-c2b2-42c1-9b0c-50f5aff26149}, !- Handle
  ClinicPublic People,                    !- Name
  {30ed97fe-71ee-41a9-8ac5-40e1696b778b}, !- People Definition Name
  {5b306b2d-f68a-465f-8704-13b6acc83e9a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {313d520b-334a-4287-b2b5-9e31e991ce9d}, !- Handle
  ClinicExam;                             !- Name

OS:Lights:Definition,
  {7f6188b8-c806-404d-be4c-9424295aeb84}, !- Handle
  ClinicExam LightsDef,                   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9a1e0a41-15b8-4619-8c95-dae47f8a7a10}, !- Handle
  ClinicExam Lights,                      !- Name
  {7f6188b8-c806-404d-be4c-9424295aeb84}, !- Lights Definition Name
  {313d520b-334a-4287-b2b5-9e31e991ce9d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {b83554b1-79bc-478a-998a-fd54a215828a}, !- Handle
  ClinicExam PeopleDef,                   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.05,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4f33aab2-8485-49ab-ae64-bde2d0702771}, !- Handle
  ClinicExam People,                      !- Name
  {b83554b1-79bc-478a-998a-fd54a215828a}, !- People Definition Name
  {313d520b-334a-4287-b2b5-9e31e991ce9d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:SpaceType,
  {0d86276d-af7f-4e59-821b-6551e00da91e}, !- Handle
  ClinicSupport;                          !- Name

OS:Lights:Definition,
  {0a3ae25f-9b93-4db7-aa33-3465e9a0bd74}, !- Handle
  ClinicSupport LightsDef,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0314b94c-88cd-4a69-91f1-d028d5052b96}, !- Handle
  ClinicSupport Lights,                   !- Name
  {0a3ae25f-9b93-4db7-aa33-3465e9a0bd74}, !- Lights Definition Name
  {0d86276d-af7f-4e59-821b-6551e00da91e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {7490389a-f284-401a-bb04-6213b5251746}, !- Handle
  ClinicSupport PeopleDef,                !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.015,                                  !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4b969d42-a15e-43e9-8e63-7acab12aef33}, !- Handle
  ClinicSupport People,                   !- Name
  {7490389a-f284-401a-bb04-6213b5251746}, !- People Definition Name
  {0d86276d-af7f-4e59-821b-6551e00da91e}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Space,
  {f88d9ee9-4f09-4e4e-a89f-ddbefcacd18b}, !- Handle
  Reception,                              !- Name
  {5b306b2d-f68a-465f-8704-13b6acc83e9a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8e323f05-ef34-4fdf-8d9e-720957e543db}, !- Building Story Name
  {82f79f20-293a-4298-9542-1cbe27d14ef9}; !- Thermal Zone Name

OS:Surface,
  {9b34cba3-f048-43ce-a9c6-cd316cd749ea}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f88d9ee9-4f09-4e4e-a89f-ddbefcacd18b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c509beb0-c71b-4587-8779-80e1259eaf59}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {94162b7b-7a39-4de8-9cf7-547c37a7ea8b}, !- Construction Name
  {f88d9ee9-4f09-4e4e-a89f-ddbefcacd18b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 6, 3.2,                              !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a68e6f76-25e9-46a2-8a3b-2e495e4f5a89}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f88d9ee9-4f09-4e4e-a89f-ddbefcacd18b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {084346a2-6ab9-4d2f-8e49-2c6e684da234}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c434712-4259-489e-a5a8-b202b8a1cc6c}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f88d9ee9-4f09-4e4e-a89f-ddbefcacd18b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0781a1c-1761-4b5a-8b80-c543a527bbd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 6, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {872f31b3-63ef-48ab-8d42-f77277a302d7}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {94162b7b-7a39-4de8-9cf7-547c37a7ea8b}, !- Construction Name
  {f88d9ee9-4f09-4e4e-a89f-ddbefcacd18b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bde3f62-3a98-4839-8407-2f12cd49438b}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {31d1a341-6edd-48cd-a81d-484f6cb679eb}, !- Construction Name
  {f88d9ee9-4f09-4e4e-a89f-ddbefcacd18b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 6, 3.2,                              !- X,Y,Z Vertex 2 {m}
  0, 6, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {82f79f20-293a-4298-9542-1cbe27d14ef9}, !- Handle
  Reception Zone,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {423f3bee-cb68-4da8-80ae-0113489a734d}, !- Zone Air Inlet Port List
  {f0f62d98-5109-43e6-bb25-81146343accc}, !- Zone Air Exhaust Port List
  {2db4cc05-1109-4a05-8498-6015c183d083}, !- Zone Air Node Name
  {7beb6771-9ec5-47a4-92ec-230e7b7d2f3c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b8f4b7d-d59f-48c7-bbe3-71f3c1a18b0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7f37212-3d8d-4cdb-a66c-f2b05adc9128}, !- Handle
  Node 1,                                 !- Name
  {2db4cc05-1109-4a05-8498-6015c183d083}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2db4cc05-1109-4a05-8498-6015c183d083}, !- Handle
  {82f79f20-293a-4298-9542-1cbe27d14ef9}, !- Source Object
  11,                                     !- Outlet Port
  {f7f37212-3d8d-4cdb-a66c-f2b05adc9128}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {423f3bee-cb68-4da8-80ae-0113489a734d}, !- Handle
  {82f79f20-293a-4298-9542-1cbe27d14ef9}, !- HVAC Component
  {95598ebf-5f74-4722-95f4-2eca4f9487d1}; !- Port 1

OS:PortList,
  {f0f62d98-5109-43e6-bb25-81146343accc}, !- Handle
  {82f79f20-293a-4298-9542-1cbe27d14ef9}, !- HVAC Component
  {22a223b4-1acb-4a84-8ade-9da1a5c24920}; !- Port 1

OS:PortList,
  {7beb6771-9ec5-47a4-92ec-230e7b7d2f3c}, !- Handle
  {82f79f20-293a-4298-9542-1cbe27d14ef9}; !- HVAC Component

OS:Sizing:Zone,
  {e12a445d-81c5-4d68-967c-590dc9b450b4}, !- Handle
  {82f79f20-293a-4298-9542-1cbe27d14ef9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a4af0cf3-6cca-488b-84b4-8766b400ed26}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {82f79f20-293a-4298-9542-1cbe27d14ef9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {44321dff-d4e4-4656-8eef-f965053bef87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7b8f4b7d-d59f-48c7-bbe3-71f3c1a18b0c}, !- Handle
  Reception Thermostat,                   !- Name
  {3a6f8b2c-1dfd-4d20-9421-18f0b646a233}, !- Heating Setpoint Temperature Schedule Name
  {e405e464-b485-413b-bf62-97840a7ce2a9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3a6f8b2c-1dfd-4d20-9421-18f0b646a233}, !- Handle
  Reception HtgSch,                       !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  {c45107d3-08bd-4b29-bcd9-d4874dd780a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c45107d3-08bd-4b29-bcd9-d4874dd780a3}, !- Handle
  Schedule Day 1,                         !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e405e464-b485-413b-bf62-97840a7ce2a9}, !- Handle
  Reception ClgSch,                       !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  {c1326c9d-0074-4539-b126-a7e702b77bb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1326c9d-0074-4539-b126-a7e702b77bb4}, !- Handle
  Schedule Day 2,                         !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ZoneHVAC:IdealLoadsAirSystem,
  {44321dff-d4e4-4656-8eef-f965053bef87}, !- Handle
  Reception Ideal Loads,                  !- Name
  ,                                       !- Availability Schedule Name
  {601f3be2-aaa6-41ee-9f05-c0c21e3c23ce}, !- Zone Supply Air Node Name
  {4b32f698-efba-4629-aeca-e54cb7a951a0}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {70ec0206-0263-43bb-9750-d27d5fa38748}, !- Handle
  Node 2,                                 !- Name
  {22a223b4-1acb-4a84-8ade-9da1a5c24920}, !- Inlet Port
  {601f3be2-aaa6-41ee-9f05-c0c21e3c23ce}; !- Outlet Port

OS:Connection,
  {22a223b4-1acb-4a84-8ade-9da1a5c24920}, !- Handle
  {f0f62d98-5109-43e6-bb25-81146343accc}, !- Source Object
  2,                                      !- Outlet Port
  {70ec0206-0263-43bb-9750-d27d5fa38748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {601f3be2-aaa6-41ee-9f05-c0c21e3c23ce}, !- Handle
  {70ec0206-0263-43bb-9750-d27d5fa38748}, !- Source Object
  3,                                      !- Outlet Port
  {44321dff-d4e4-4656-8eef-f965053bef87}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8fa9accb-6e8f-4e2a-96f8-1c28024cf869}, !- Handle
  Node 3,                                 !- Name
  {4b32f698-efba-4629-aeca-e54cb7a951a0}, !- Inlet Port
  {95598ebf-5f74-4722-95f4-2eca4f9487d1}; !- Outlet Port

OS:Connection,
  {95598ebf-5f74-4722-95f4-2eca4f9487d1}, !- Handle
  {8fa9accb-6e8f-4e2a-96f8-1c28024cf869}, !- Source Object
  3,                                      !- Outlet Port
  {423f3bee-cb68-4da8-80ae-0113489a734d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b32f698-efba-4629-aeca-e54cb7a951a0}, !- Handle
  {44321dff-d4e4-4656-8eef-f965053bef87}, !- Source Object
  4,                                      !- Outlet Port
  {8fa9accb-6e8f-4e2a-96f8-1c28024cf869}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d9bdd875-4c9e-4ce7-b387-cd8b1de1bdf4}, !- Handle
  Exam-1,                                 !- Name
  {313d520b-334a-4287-b2b5-9e31e991ce9d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8e323f05-ef34-4fdf-8d9e-720957e543db}, !- Building Story Name
  {95a9bff3-9ad1-4eda-8b84-c07bb9117b92}; !- Thermal Zone Name

OS:Surface,
  {4964894e-90c4-4406-9417-9a6d61659df1}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9bdd875-4c9e-4ce7-b387-cd8b1de1bdf4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0781a1c-1761-4b5a-8b80-c543a527bbd8}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9bdd875-4c9e-4ce7-b387-cd8b1de1bdf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c434712-4259-489e-a5a8-b202b8a1cc6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abf5fb1e-40e5-485f-aaed-b88fe14bfd24}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9bdd875-4c9e-4ce7-b387-cd8b1de1bdf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06b5f1ea-647e-4739-b6c4-0097772853e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 6, 3.2,                             !- X,Y,Z Vertex 1 {m}
  10, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 6, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f0e8865-cb63-475f-ac1a-ef103a7f7ffa}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9bdd875-4c9e-4ce7-b387-cd8b1de1bdf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65985500-1242-4b44-96e3-3d32da1cf101}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 6, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77160ba1-ffd9-4e2e-8dfc-c7f9c3962fdf}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {94162b7b-7a39-4de8-9cf7-547c37a7ea8b}, !- Construction Name
  {d9bdd875-4c9e-4ce7-b387-cd8b1de1bdf4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  8, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  15, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5d8a429-178b-408f-9835-866254603b93}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {31d1a341-6edd-48cd-a81d-484f6cb679eb}, !- Construction Name
  {d9bdd875-4c9e-4ce7-b387-cd8b1de1bdf4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  15, 6, 3.2,                             !- X,Y,Z Vertex 2 {m}
  8, 6, 3.2,                              !- X,Y,Z Vertex 3 {m}
  8, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {95a9bff3-9ad1-4eda-8b84-c07bb9117b92}, !- Handle
  Exam-1 Zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3554900e-0c44-4418-9264-6ba3107ea028}, !- Zone Air Inlet Port List
  {821b421f-da60-4299-bcae-7ca4f21b9f0f}, !- Zone Air Exhaust Port List
  {9610afd9-85fe-47e3-a772-c37166f8ee47}, !- Zone Air Node Name
  {64eb4582-013c-4a8a-94d0-b37b5587209f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {71f600ec-8cd9-4e18-8555-8b0f1d1e1b61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {897419da-bdaa-49f0-af68-71cd6414ddf9}, !- Handle
  Node 4,                                 !- Name
  {9610afd9-85fe-47e3-a772-c37166f8ee47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9610afd9-85fe-47e3-a772-c37166f8ee47}, !- Handle
  {95a9bff3-9ad1-4eda-8b84-c07bb9117b92}, !- Source Object
  11,                                     !- Outlet Port
  {897419da-bdaa-49f0-af68-71cd6414ddf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3554900e-0c44-4418-9264-6ba3107ea028}, !- Handle
  {95a9bff3-9ad1-4eda-8b84-c07bb9117b92}, !- HVAC Component
  {7ce89a9a-c344-4e45-94b2-20a12f114455}; !- Port 1

OS:PortList,
  {821b421f-da60-4299-bcae-7ca4f21b9f0f}, !- Handle
  {95a9bff3-9ad1-4eda-8b84-c07bb9117b92}, !- HVAC Component
  {31c6ac95-6340-416e-9f94-d96d0c3dba38}; !- Port 1

OS:PortList,
  {64eb4582-013c-4a8a-94d0-b37b5587209f}, !- Handle
  {95a9bff3-9ad1-4eda-8b84-c07bb9117b92}; !- HVAC Component

OS:Sizing:Zone,
  {a119ac6b-d5e1-4d13-896d-3f30415d2ef6}, !- Handle
  {95a9bff3-9ad1-4eda-8b84-c07bb9117b92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {63a19e52-40c0-493a-88b5-ae20ada8934e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {95a9bff3-9ad1-4eda-8b84-c07bb9117b92}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5bf9750-aa74-4686-ba1c-2bcb8ba961ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {71f600ec-8cd9-4e18-8555-8b0f1d1e1b61}, !- Handle
  Exam-1 Thermostat,                      !- Name
  {deaccb02-017c-4214-8166-267212691109}, !- Heating Setpoint Temperature Schedule Name
  {91a15369-4ebe-4f6a-a765-5ad940688d30}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {deaccb02-017c-4214-8166-267212691109}, !- Handle
  Exam-1 HtgSch,                          !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  {bf9761d3-439b-47fb-ac49-33da169c5b3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf9761d3-439b-47fb-ac49-33da169c5b3c}, !- Handle
  Schedule Day 3,                         !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {91a15369-4ebe-4f6a-a765-5ad940688d30}, !- Handle
  Exam-1 ClgSch,                          !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  {f4c8a5db-f263-4402-9978-9ab466271b82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4c8a5db-f263-4402-9978-9ab466271b82}, !- Handle
  Schedule Day 4,                         !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ZoneHVAC:IdealLoadsAirSystem,
  {d5bf9750-aa74-4686-ba1c-2bcb8ba961ad}, !- Handle
  Exam-1 Ideal Loads,                     !- Name
  ,                                       !- Availability Schedule Name
  {4f952686-6a7a-49db-a340-3b56cb153ba0}, !- Zone Supply Air Node Name
  {cc2a9469-3809-46fb-9d8b-4276d68937fe}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {61173e5b-5e85-4076-8a67-fd2008f50055}, !- Handle
  Node 5,                                 !- Name
  {31c6ac95-6340-416e-9f94-d96d0c3dba38}, !- Inlet Port
  {4f952686-6a7a-49db-a340-3b56cb153ba0}; !- Outlet Port

OS:Connection,
  {31c6ac95-6340-416e-9f94-d96d0c3dba38}, !- Handle
  {821b421f-da60-4299-bcae-7ca4f21b9f0f}, !- Source Object
  2,                                      !- Outlet Port
  {61173e5b-5e85-4076-8a67-fd2008f50055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f952686-6a7a-49db-a340-3b56cb153ba0}, !- Handle
  {61173e5b-5e85-4076-8a67-fd2008f50055}, !- Source Object
  3,                                      !- Outlet Port
  {d5bf9750-aa74-4686-ba1c-2bcb8ba961ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9c132ff9-5afc-4cd0-b713-ce7f93803b6f}, !- Handle
  Node 6,                                 !- Name
  {cc2a9469-3809-46fb-9d8b-4276d68937fe}, !- Inlet Port
  {7ce89a9a-c344-4e45-94b2-20a12f114455}; !- Outlet Port

OS:Connection,
  {7ce89a9a-c344-4e45-94b2-20a12f114455}, !- Handle
  {9c132ff9-5afc-4cd0-b713-ce7f93803b6f}, !- Source Object
  3,                                      !- Outlet Port
  {3554900e-0c44-4418-9264-6ba3107ea028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc2a9469-3809-46fb-9d8b-4276d68937fe}, !- Handle
  {d5bf9750-aa74-4686-ba1c-2bcb8ba961ad}, !- Source Object
  4,                                      !- Outlet Port
  {9c132ff9-5afc-4cd0-b713-ce7f93803b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {b1f513ce-9d74-4e21-a0df-cd45d80aac07}, !- Handle
  Exam-2,                                 !- Name
  {313d520b-334a-4287-b2b5-9e31e991ce9d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8e323f05-ef34-4fdf-8d9e-720957e543db}, !- Building Story Name
  {cf1653b7-ed44-42bd-ab56-11ed269a7c14}; !- Thermal Zone Name

OS:Surface,
  {8bb3e98d-f16e-4808-ab3a-ac79746ac205}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1f513ce-9d74-4e21-a0df-cd45d80aac07}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  15, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  22, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  22, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65985500-1242-4b44-96e3-3d32da1cf101}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1f513ce-9d74-4e21-a0df-cd45d80aac07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f0e8865-cb63-475f-ac1a-ef103a7f7ffa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 6, 3.2,                             !- X,Y,Z Vertex 1 {m}
  15, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0006719b-37e1-4056-aa00-868d5a0854b7}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1f513ce-9d74-4e21-a0df-cd45d80aac07}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc5c7335-9cb5-4933-b67e-a11395a9c99b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 6, 3.2,                             !- X,Y,Z Vertex 1 {m}
  22, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 6, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc524326-f37d-48e0-b017-f85bb7a59ee5}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {94162b7b-7a39-4de8-9cf7-547c37a7ea8b}, !- Construction Name
  {b1f513ce-9d74-4e21-a0df-cd45d80aac07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 6, 3.2,                             !- X,Y,Z Vertex 1 {m}
  22, 0, 3.2,                             !- X,Y,Z Vertex 2 {m}
  22, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  22, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6208858f-5114-4a5e-8b8e-bd2649b5316e}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {94162b7b-7a39-4de8-9cf7-547c37a7ea8b}, !- Construction Name
  {b1f513ce-9d74-4e21-a0df-cd45d80aac07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  15, 0, 3.2,                             !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  22, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c20207c6-f068-4138-9c48-7068d09a72b1}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {31d1a341-6edd-48cd-a81d-484f6cb679eb}, !- Construction Name
  {b1f513ce-9d74-4e21-a0df-cd45d80aac07}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  22, 6, 3.2,                             !- X,Y,Z Vertex 2 {m}
  15, 6, 3.2,                             !- X,Y,Z Vertex 3 {m}
  15, 0, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cf1653b7-ed44-42bd-ab56-11ed269a7c14}, !- Handle
  Exam-2 Zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85557b0d-a584-4835-bbf5-5af77dad1fd6}, !- Zone Air Inlet Port List
  {0b3e7707-d8c8-423a-ae79-5ddc608880ef}, !- Zone Air Exhaust Port List
  {8117fb32-66bb-461e-bdfd-97cdd0815377}, !- Zone Air Node Name
  {cbf867d6-0398-4aae-974a-ff034b621f16}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4060832a-c031-4b8e-b622-e31ad9ee68b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2223f893-529b-4005-914f-761cb7a3a601}, !- Handle
  Node 7,                                 !- Name
  {8117fb32-66bb-461e-bdfd-97cdd0815377}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8117fb32-66bb-461e-bdfd-97cdd0815377}, !- Handle
  {cf1653b7-ed44-42bd-ab56-11ed269a7c14}, !- Source Object
  11,                                     !- Outlet Port
  {2223f893-529b-4005-914f-761cb7a3a601}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85557b0d-a584-4835-bbf5-5af77dad1fd6}, !- Handle
  {cf1653b7-ed44-42bd-ab56-11ed269a7c14}, !- HVAC Component
  {489cf240-3a52-4b39-91c9-466d008b732c}; !- Port 1

OS:PortList,
  {0b3e7707-d8c8-423a-ae79-5ddc608880ef}, !- Handle
  {cf1653b7-ed44-42bd-ab56-11ed269a7c14}, !- HVAC Component
  {345ef74b-8d99-49d0-a1b9-a0d21d079b20}; !- Port 1

OS:PortList,
  {cbf867d6-0398-4aae-974a-ff034b621f16}, !- Handle
  {cf1653b7-ed44-42bd-ab56-11ed269a7c14}; !- HVAC Component

OS:Sizing:Zone,
  {9163b3fb-ab42-4309-bf5c-fd7eab78aa30}, !- Handle
  {cf1653b7-ed44-42bd-ab56-11ed269a7c14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {196e5c11-3b59-4de8-bcc4-6b6a0ba37466}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {cf1653b7-ed44-42bd-ab56-11ed269a7c14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf8532f0-156b-4e29-8276-ad707242af86}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4060832a-c031-4b8e-b622-e31ad9ee68b8}, !- Handle
  Exam-2 Thermostat,                      !- Name
  {e2452ce7-ff20-41fc-a35c-9b7a66a60156}, !- Heating Setpoint Temperature Schedule Name
  {217ed86a-340f-4229-9e0a-cb2104f6462c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e2452ce7-ff20-41fc-a35c-9b7a66a60156}, !- Handle
  Exam-2 HtgSch,                          !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  {c755a3d6-d0fa-436f-af32-6022fa3ed493}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c755a3d6-d0fa-436f-af32-6022fa3ed493}, !- Handle
  Schedule Day 5,                         !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {217ed86a-340f-4229-9e0a-cb2104f6462c}, !- Handle
  Exam-2 ClgSch,                          !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  {f7419317-3756-4965-99f5-c280cc9e2647}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7419317-3756-4965-99f5-c280cc9e2647}, !- Handle
  Schedule Day 6,                         !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ZoneHVAC:IdealLoadsAirSystem,
  {bf8532f0-156b-4e29-8276-ad707242af86}, !- Handle
  Exam-2 Ideal Loads,                     !- Name
  ,                                       !- Availability Schedule Name
  {d3676786-8cb5-487e-880b-840b0ce805c0}, !- Zone Supply Air Node Name
  {e6960ad5-4c0c-48b1-b6d1-0174df0c111e}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {69a4c893-6bc8-45f2-94ee-94c461458d88}, !- Handle
  Node 8,                                 !- Name
  {345ef74b-8d99-49d0-a1b9-a0d21d079b20}, !- Inlet Port
  {d3676786-8cb5-487e-880b-840b0ce805c0}; !- Outlet Port

OS:Connection,
  {345ef74b-8d99-49d0-a1b9-a0d21d079b20}, !- Handle
  {0b3e7707-d8c8-423a-ae79-5ddc608880ef}, !- Source Object
  2,                                      !- Outlet Port
  {69a4c893-6bc8-45f2-94ee-94c461458d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3676786-8cb5-487e-880b-840b0ce805c0}, !- Handle
  {69a4c893-6bc8-45f2-94ee-94c461458d88}, !- Source Object
  3,                                      !- Outlet Port
  {bf8532f0-156b-4e29-8276-ad707242af86}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb924ace-a3f1-4763-a6bd-5ca29aaf89c8}, !- Handle
  Node 9,                                 !- Name
  {e6960ad5-4c0c-48b1-b6d1-0174df0c111e}, !- Inlet Port
  {489cf240-3a52-4b39-91c9-466d008b732c}; !- Outlet Port

OS:Connection,
  {489cf240-3a52-4b39-91c9-466d008b732c}, !- Handle
  {bb924ace-a3f1-4763-a6bd-5ca29aaf89c8}, !- Source Object
  3,                                      !- Outlet Port
  {85557b0d-a584-4835-bbf5-5af77dad1fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6960ad5-4c0c-48b1-b6d1-0174df0c111e}, !- Handle
  {bf8532f0-156b-4e29-8276-ad707242af86}, !- Source Object
  4,                                      !- Outlet Port
  {bb924ace-a3f1-4763-a6bd-5ca29aaf89c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2cf3a054-515c-4916-a594-5004c7ad315d}, !- Handle
  Nurse,                                  !- Name
  {0d86276d-af7f-4e59-821b-6551e00da91e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8e323f05-ef34-4fdf-8d9e-720957e543db}, !- Building Story Name
  {d8a16dee-f05e-44f7-b807-dd0d903b4a49}; !- Thermal Zone Name

OS:Surface,
  {1515cc12-7432-4116-909c-7409762c2340}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2cf3a054-515c-4916-a594-5004c7ad315d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a9011d5-fd44-47bd-a64e-b14e38f10ea0}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {94162b7b-7a39-4de8-9cf7-547c37a7ea8b}, !- Construction Name
  {2cf3a054-515c-4916-a594-5004c7ad315d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 12, 3.2,                             !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b973a3f0-d608-4dd4-a6b7-afd054eee853}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {94162b7b-7a39-4de8-9cf7-547c37a7ea8b}, !- Construction Name
  {2cf3a054-515c-4916-a594-5004c7ad315d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 3.2,                             !- X,Y,Z Vertex 1 {m}
  10, 12, 3.2,                            !- X,Y,Z Vertex 2 {m}
  10, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 12, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d0afed8-33a4-4472-83a8-8f41b13a06a9}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cf3a054-515c-4916-a594-5004c7ad315d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa9aca59-f57f-4b82-9fc3-49d47583ddcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 6, 3.2,                             !- X,Y,Z Vertex 1 {m}
  10, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 12, 3.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06b5f1ea-647e-4739-b6c4-0097772853e4}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cf3a054-515c-4916-a594-5004c7ad315d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abf5fb1e-40e5-485f-aaed-b88fe14bfd24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  10, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 6, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb07b823-6dba-42b1-831a-f318f809bff4}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {31d1a341-6edd-48cd-a81d-484f6cb679eb}, !- Construction Name
  {2cf3a054-515c-4916-a594-5004c7ad315d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 6, 3.2,                             !- X,Y,Z Vertex 1 {m}
  10, 12, 3.2,                            !- X,Y,Z Vertex 2 {m}
  0, 12, 3.2,                             !- X,Y,Z Vertex 3 {m}
  0, 6, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d8a16dee-f05e-44f7-b807-dd0d903b4a49}, !- Handle
  Nurse Zone,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1dedbf63-f5a3-4461-b9ee-3af175fb6a06}, !- Zone Air Inlet Port List
  {39738308-dac8-4fab-bd18-37267bd68ab3}, !- Zone Air Exhaust Port List
  {0d8ccda6-60b4-4047-ade6-e28e3f5ad644}, !- Zone Air Node Name
  {30fb390c-79a4-4886-8f69-2b30923bc0be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c67dd2eb-4eb1-4119-b770-1919ef531b81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70dfcc47-e385-4181-a69e-5cc6c7eb6c1e}, !- Handle
  Node 10,                                !- Name
  {0d8ccda6-60b4-4047-ade6-e28e3f5ad644}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d8ccda6-60b4-4047-ade6-e28e3f5ad644}, !- Handle
  {d8a16dee-f05e-44f7-b807-dd0d903b4a49}, !- Source Object
  11,                                     !- Outlet Port
  {70dfcc47-e385-4181-a69e-5cc6c7eb6c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1dedbf63-f5a3-4461-b9ee-3af175fb6a06}, !- Handle
  {d8a16dee-f05e-44f7-b807-dd0d903b4a49}, !- HVAC Component
  {afa7015e-3584-4ae4-b428-e192bd9ec1f2}; !- Port 1

OS:PortList,
  {39738308-dac8-4fab-bd18-37267bd68ab3}, !- Handle
  {d8a16dee-f05e-44f7-b807-dd0d903b4a49}, !- HVAC Component
  {4434b6ca-3e17-47e3-96cd-23c885b31808}; !- Port 1

OS:PortList,
  {30fb390c-79a4-4886-8f69-2b30923bc0be}, !- Handle
  {d8a16dee-f05e-44f7-b807-dd0d903b4a49}; !- HVAC Component

OS:Sizing:Zone,
  {7970aeda-b878-4be1-bf83-deab354d99eb}, !- Handle
  {d8a16dee-f05e-44f7-b807-dd0d903b4a49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {19bb6434-06e1-4ad2-8f1f-fe67ba58ad33}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {d8a16dee-f05e-44f7-b807-dd0d903b4a49}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {62c72e4a-7bfa-44d4-9b1f-25c119bf755d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c67dd2eb-4eb1-4119-b770-1919ef531b81}, !- Handle
  Nurse Thermostat,                       !- Name
  {523ba42d-423f-46b2-9d15-a509616e4638}, !- Heating Setpoint Temperature Schedule Name
  {3e3ec7dd-ea3d-462c-96cd-d6134bb29239}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {523ba42d-423f-46b2-9d15-a509616e4638}, !- Handle
  Nurse HtgSch,                           !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  {f990dac1-5dd2-4e72-bd34-54ec05199a28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f990dac1-5dd2-4e72-bd34-54ec05199a28}, !- Handle
  Schedule Day 7,                         !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e3ec7dd-ea3d-462c-96cd-d6134bb29239}, !- Handle
  Nurse ClgSch,                           !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  {7a6be2b7-5462-42f1-901d-bc5633cbcd84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a6be2b7-5462-42f1-901d-bc5633cbcd84}, !- Handle
  Schedule Day 8,                         !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ZoneHVAC:IdealLoadsAirSystem,
  {62c72e4a-7bfa-44d4-9b1f-25c119bf755d}, !- Handle
  Nurse Ideal Loads,                      !- Name
  ,                                       !- Availability Schedule Name
  {db41e3a3-80af-4f6b-9341-3d4125d3c32f}, !- Zone Supply Air Node Name
  {347c6b4e-54e5-4a2b-b8e3-6d214eb4521c}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {08593de2-a34d-4141-a1fd-3df6b3245277}, !- Handle
  Node 11,                                !- Name
  {4434b6ca-3e17-47e3-96cd-23c885b31808}, !- Inlet Port
  {db41e3a3-80af-4f6b-9341-3d4125d3c32f}; !- Outlet Port

OS:Connection,
  {4434b6ca-3e17-47e3-96cd-23c885b31808}, !- Handle
  {39738308-dac8-4fab-bd18-37267bd68ab3}, !- Source Object
  2,                                      !- Outlet Port
  {08593de2-a34d-4141-a1fd-3df6b3245277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db41e3a3-80af-4f6b-9341-3d4125d3c32f}, !- Handle
  {08593de2-a34d-4141-a1fd-3df6b3245277}, !- Source Object
  3,                                      !- Outlet Port
  {62c72e4a-7bfa-44d4-9b1f-25c119bf755d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67393260-ba0e-4850-90cc-5f1029f0bec5}, !- Handle
  Node 12,                                !- Name
  {347c6b4e-54e5-4a2b-b8e3-6d214eb4521c}, !- Inlet Port
  {afa7015e-3584-4ae4-b428-e192bd9ec1f2}; !- Outlet Port

OS:Connection,
  {afa7015e-3584-4ae4-b428-e192bd9ec1f2}, !- Handle
  {67393260-ba0e-4850-90cc-5f1029f0bec5}, !- Source Object
  3,                                      !- Outlet Port
  {1dedbf63-f5a3-4461-b9ee-3af175fb6a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {347c6b4e-54e5-4a2b-b8e3-6d214eb4521c}, !- Handle
  {62c72e4a-7bfa-44d4-9b1f-25c119bf755d}, !- Source Object
  4,                                      !- Outlet Port
  {67393260-ba0e-4850-90cc-5f1029f0bec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d017a509-bfcb-4a07-89ea-4826f03f287f}, !- Handle
  Storage,                                !- Name
  {0d86276d-af7f-4e59-821b-6551e00da91e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8e323f05-ef34-4fdf-8d9e-720957e543db}, !- Building Story Name
  {8f358547-3f00-4016-b43a-2a1b06604633}; !- Thermal Zone Name

OS:Surface,
  {1278f6c3-97df-408a-8211-21e4c5d42fcf}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d017a509-bfcb-4a07-89ea-4826f03f287f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 6, 0,                               !- X,Y,Z Vertex 1 {m}
  10, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  22, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  22, 6, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa9aca59-f57f-4b82-9fc3-49d47583ddcf}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d017a509-bfcb-4a07-89ea-4826f03f287f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d0afed8-33a4-4472-83a8-8f41b13a06a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 12, 3.2,                            !- X,Y,Z Vertex 1 {m}
  10, 12, 0,                              !- X,Y,Z Vertex 2 {m}
  10, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 6, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f514d89-080c-4354-b1a5-12cda75e9677}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {94162b7b-7a39-4de8-9cf7-547c37a7ea8b}, !- Construction Name
  {d017a509-bfcb-4a07-89ea-4826f03f287f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 12, 3.2,                            !- X,Y,Z Vertex 1 {m}
  22, 12, 3.2,                            !- X,Y,Z Vertex 2 {m}
  22, 12, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 12, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9170e98-7f71-42cf-b1b0-3a4fbc3edf3b}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {94162b7b-7a39-4de8-9cf7-547c37a7ea8b}, !- Construction Name
  {d017a509-bfcb-4a07-89ea-4826f03f287f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 12, 3.2,                            !- X,Y,Z Vertex 1 {m}
  22, 6, 3.2,                             !- X,Y,Z Vertex 2 {m}
  22, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  22, 12, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc5c7335-9cb5-4933-b67e-a11395a9c99b}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d017a509-bfcb-4a07-89ea-4826f03f287f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0006719b-37e1-4056-aa00-868d5a0854b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 6, 3.2,                             !- X,Y,Z Vertex 1 {m}
  15, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  22, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  22, 6, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cad49935-81f5-491f-b671-d9cca973c634}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {31d1a341-6edd-48cd-a81d-484f6cb679eb}, !- Construction Name
  {d017a509-bfcb-4a07-89ea-4826f03f287f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 6, 3.2,                             !- X,Y,Z Vertex 1 {m}
  22, 12, 3.2,                            !- X,Y,Z Vertex 2 {m}
  10, 12, 3.2,                            !- X,Y,Z Vertex 3 {m}
  10, 6, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f358547-3f00-4016-b43a-2a1b06604633}, !- Handle
  Storage Zone,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07c2db40-e790-4ecb-b8d7-41202e8ff7d9}, !- Zone Air Inlet Port List
  {9f5a73ea-5534-48b1-88d5-8a6b060ea310}, !- Zone Air Exhaust Port List
  {256aa7a3-49bb-4eb0-9b43-f70cf5ad27af}, !- Zone Air Node Name
  {a80f4411-a94a-47d7-bc3c-4fd6a68a4c02}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {347f0568-a1fb-4d1c-b4cf-b33fa8e73b37}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d78324bc-30ba-42ec-ae9e-3ebcfb1899dd}, !- Handle
  Node 13,                                !- Name
  {256aa7a3-49bb-4eb0-9b43-f70cf5ad27af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {256aa7a3-49bb-4eb0-9b43-f70cf5ad27af}, !- Handle
  {8f358547-3f00-4016-b43a-2a1b06604633}, !- Source Object
  11,                                     !- Outlet Port
  {d78324bc-30ba-42ec-ae9e-3ebcfb1899dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07c2db40-e790-4ecb-b8d7-41202e8ff7d9}, !- Handle
  {8f358547-3f00-4016-b43a-2a1b06604633}, !- HVAC Component
  {618e4688-072f-4b83-acf6-3fccb4d2fdd5}; !- Port 1

OS:PortList,
  {9f5a73ea-5534-48b1-88d5-8a6b060ea310}, !- Handle
  {8f358547-3f00-4016-b43a-2a1b06604633}, !- HVAC Component
  {92c50dd5-ab57-457e-88d0-c41639f018a2}; !- Port 1

OS:PortList,
  {a80f4411-a94a-47d7-bc3c-4fd6a68a4c02}, !- Handle
  {8f358547-3f00-4016-b43a-2a1b06604633}; !- HVAC Component

OS:Sizing:Zone,
  {e544d9e8-04bd-4b7c-b8f4-26608a0d19aa}, !- Handle
  {8f358547-3f00-4016-b43a-2a1b06604633}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ee766e12-471b-40d6-b5f5-d9656ecea1cb}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {8f358547-3f00-4016-b43a-2a1b06604633}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {befd0ab8-d07d-41d5-867f-c7d680259359}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {347f0568-a1fb-4d1c-b4cf-b33fa8e73b37}, !- Handle
  Storage Thermostat,                     !- Name
  {cfec0988-b8f9-437c-b405-9e1e7de057e6}, !- Heating Setpoint Temperature Schedule Name
  {96f231d2-18b1-4405-90b1-6520dcb8e48e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {cfec0988-b8f9-437c-b405-9e1e7de057e6}, !- Handle
  Storage HtgSch,                         !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  {7478c5d7-731b-4576-ace6-1602fd27e679}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7478c5d7-731b-4576-ace6-1602fd27e679}, !- Handle
  Schedule Day 9,                         !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {96f231d2-18b1-4405-90b1-6520dcb8e48e}, !- Handle
  Storage ClgSch,                         !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  {f398b38e-738c-492d-b541-a23cb3b2be50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f398b38e-738c-492d-b541-a23cb3b2be50}, !- Handle
  Schedule Day 10,                        !- Name
  {8e7df47e-fe6e-4780-b77b-cdc09e4b00bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ZoneHVAC:IdealLoadsAirSystem,
  {befd0ab8-d07d-41d5-867f-c7d680259359}, !- Handle
  Storage Ideal Loads,                    !- Name
  ,                                       !- Availability Schedule Name
  {087e5661-bdaa-44e3-bcfd-17bc9bd9135f}, !- Zone Supply Air Node Name
  {ab1de497-6eda-4961-add4-2905b1f2f5ee}, !- Zone Exhaust Air Node Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Demand Controlled Ventilation Type
  ,                                       !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  ,                                       !- Sensible Heat Recovery Effectiveness {dimensionless}
  ;                                       !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {e4803307-4ca6-4f3f-a2f7-e0ae062dd92b}, !- Handle
  Node 14,                                !- Name
  {92c50dd5-ab57-457e-88d0-c41639f018a2}, !- Inlet Port
  {087e5661-bdaa-44e3-bcfd-17bc9bd9135f}; !- Outlet Port

OS:Connection,
  {92c50dd5-ab57-457e-88d0-c41639f018a2}, !- Handle
  {9f5a73ea-5534-48b1-88d5-8a6b060ea310}, !- Source Object
  2,                                      !- Outlet Port
  {e4803307-4ca6-4f3f-a2f7-e0ae062dd92b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {087e5661-bdaa-44e3-bcfd-17bc9bd9135f}, !- Handle
  {e4803307-4ca6-4f3f-a2f7-e0ae062dd92b}, !- Source Object
  3,                                      !- Outlet Port
  {befd0ab8-d07d-41d5-867f-c7d680259359}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a41cd827-80c1-40be-8f63-877a863830ed}, !- Handle
  Node 15,                                !- Name
  {ab1de497-6eda-4961-add4-2905b1f2f5ee}, !- Inlet Port
  {618e4688-072f-4b83-acf6-3fccb4d2fdd5}; !- Outlet Port

OS:Connection,
  {618e4688-072f-4b83-acf6-3fccb4d2fdd5}, !- Handle
  {a41cd827-80c1-40be-8f63-877a863830ed}, !- Source Object
  3,                                      !- Outlet Port
  {07c2db40-e790-4ecb-b8d7-41202e8ff7d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab1de497-6eda-4961-add4-2905b1f2f5ee}, !- Handle
  {befd0ab8-d07d-41d5-867f-c7d680259359}, !- Source Object
  4,                                      !- Outlet Port
  {a41cd827-80c1-40be-8f63-877a863830ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Surface,
  {e35999da-ce72-4d28-a315-b5f039ea8957}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d017a509-bfcb-4a07-89ea-4826f03f287f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9fd0667-8012-449f-a753-2ed66cbff5c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 6, 3.2,                             !- X,Y,Z Vertex 1 {m}
  10, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 6, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9fd0667-8012-449f-a753-2ed66cbff5c3}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9bdd875-4c9e-4ce7-b387-cd8b1de1bdf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e35999da-ce72-4d28-a315-b5f039ea8957}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 6, 3.2,                             !- X,Y,Z Vertex 1 {m}
  15, 6, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 6, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 6, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {084346a2-6ab9-4d2f-8e49-2c6e684da234}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cf3a054-515c-4916-a594-5004c7ad315d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a68e6f76-25e9-46a2-8a3b-2e495e4f5a89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 6, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {518dc197-9a70-4224-bcfe-c6f132fd317e}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a5102c-30d6-41e5-bb84-7abed65085f5}, !- Construction Name
  {77160ba1-ffd9-4e2e-8dfc-c7f9c3962fdf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.0254, 0, 1.56784815518333,            !- X,Y,Z Vertex 1 {m}
  8.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  14.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  14.9746, 0, 1.56784815518333;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fedb158-fa4c-4d07-905f-ec71719775e4}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a5102c-30d6-41e5-bb84-7abed65085f5}, !- Construction Name
  {872f31b3-63ef-48ab-8d42-f77277a302d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.56711246414734,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  7.9746, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  7.9746, 0, 1.56711246414734;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {351a6e5b-f88a-4e62-8988-ac3672ca49c5}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a5102c-30d6-41e5-bb84-7abed65085f5}, !- Construction Name
  {b973a3f0-d608-4dd4-a6b7-afd054eee853}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.9746, 12, 1.08363390021308,           !- X,Y,Z Vertex 1 {m}
  9.9746, 12, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 12, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 12, 1.08363390021308; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ebcdab5-eeca-4b52-828c-fe8a447324b1}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a5102c-30d6-41e5-bb84-7abed65085f5}, !- Construction Name
  {6208858f-5114-4a5e-8b8e-bd2649b5316e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.0254, 0, 1.56784815518333,           !- X,Y,Z Vertex 1 {m}
  15.0254, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  21.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  21.9746, 0, 1.56784815518333;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3ecb8d8-3409-44e7-9ed0-3c9dbdf74f3c}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {44a5102c-30d6-41e5-bb84-7abed65085f5}, !- Construction Name
  {8f514d89-080c-4354-b1a5-12cda75e9677}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.9746, 12, 1.08336042580256,          !- X,Y,Z Vertex 1 {m}
  21.9746, 12, 0.762,                     !- X,Y,Z Vertex 2 {m}
  10.0254, 12, 0.762,                     !- X,Y,Z Vertex 3 {m}
  10.0254, 12, 1.08336042580256;          !- X,Y,Z Vertex 4 {m}

OS:Material,
  {cdf35c50-1e25-4b7e-8441-1b53b4e4a6f4}, !- Handle
  ClinicWallAns Material,                 !- Name
  MediumSmooth,                           !- Roughness
  0.2,                                    !- Thickness {m}
  0.45,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {94162b7b-7a39-4de8-9cf7-547c37a7ea8b}, !- Handle
  ClinicWallAns,                          !- Name
  ,                                       !- Surface Rendering Name
  {cdf35c50-1e25-4b7e-8441-1b53b4e4a6f4}; !- Layer 1

OS:Material,
  {2bb0a6ce-7840-4a0c-af2b-5568588e0fd1}, !- Handle
  ClinicRoofAns Material,                 !- Name
  MediumSmooth,                           !- Roughness
  0.18,                                   !- Thickness {m}
  0.22,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {31d1a341-6edd-48cd-a81d-484f6cb679eb}, !- Handle
  ClinicRoofAns,                          !- Name
  ,                                       !- Surface Rendering Name
  {2bb0a6ce-7840-4a0c-af2b-5568588e0fd1}; !- Layer 1

OS:Material,
  {ec3f10a4-03ee-4e86-af68-bec537f62d0c}, !- Handle
  ClinicFloorAns Material,                !- Name
  MediumSmooth,                           !- Roughness
  0.16,                                   !- Thickness {m}
  1,                                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {4b595bac-88e7-472a-a8c1-ab7e512e0f0e}, !- Handle
  ClinicFloorAns,                         !- Name
  ,                                       !- Surface Rendering Name
  {ec3f10a4-03ee-4e86-af68-bec537f62d0c}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {61394ff5-19c9-42af-848a-2d40b100782a}, !- Handle
  ClinicWinAns Glazing,                   !- Name
  2.6,                                    !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:Construction,
  {44a5102c-30d6-41e5-bb84-7abed65085f5}, !- Handle
  ClinicWinAns,                           !- Name
  ,                                       !- Surface Rendering Name
  {61394ff5-19c9-42af-848a-2d40b100782a}; !- Layer 1

