
OS:Version,
  {930c9c86-2fff-4b88-a7e1-a6e54edd6d57}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:BuildingStory,
  {5a9815f2-2a45-405c-b565-cc27a9feb327}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {379afa91-0619-4513-8025-9d5494263503}, !- Handle
  ClinicRetrofit;                         !- Name

OS:Lights:Definition,
  {eca70aa7-2584-4e33-8ec3-f994ffa0e013}, !- Handle
  ClinicRetrofit LightsDef,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6d172782-f279-4e17-a10f-ad8ae662f27f}, !- Handle
  ClinicRetrofit Lights,                  !- Name
  {eca70aa7-2584-4e33-8ec3-f994ffa0e013}, !- Lights Definition Name
  {379afa91-0619-4513-8025-9d5494263503}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:People:Definition,
  {9b0aad55-f55b-4cb7-8f63-b77569532a50}, !- Handle
  ClinicRetrofit PeopleDef,               !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.03,                                   !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5b63eac4-61ec-4d2b-ac05-d3e439a31049}, !- Handle
  ClinicRetrofit People,                  !- Name
  {9b0aad55-f55b-4cb7-8f63-b77569532a50}, !- People Definition Name
  {379afa91-0619-4513-8025-9d5494263503}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {d99d2f45-6300-4266-9d60-d4fd21a4c2b9}, !- Handle
  ClinicRetrofit EquipDef,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6241404c-337d-423a-aa71-5e21481e023e}, !- Handle
  ClinicRetrofit Equip,                   !- Name
  {d99d2f45-6300-4266-9d60-d4fd21a4c2b9}, !- Electric Equipment Definition Name
  {379afa91-0619-4513-8025-9d5494263503}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Space,
  {5653fc5a-43c2-4cac-bcb1-072dc175b329}, !- Handle
  NorthWing,                              !- Name
  {379afa91-0619-4513-8025-9d5494263503}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5a9815f2-2a45-405c-b565-cc27a9feb327}, !- Building Story Name
  {5a0af7f5-250e-47f4-8571-2dee3cb337ca}; !- Thermal Zone Name

OS:Surface,
  {fc9788d1-a036-4731-9c60-1a68abacacb4}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5653fc5a-43c2-4cac-bcb1-072dc175b329}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 11, 0,                               !- X,Y,Z Vertex 2 {m}
  8, 11, 0,                               !- X,Y,Z Vertex 3 {m}
  8, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03dd8263-dece-4585-b997-5b78cadb7b1d}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5653fc5a-43c2-4cac-bcb1-072dc175b329}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 11, 3.2,                             !- X,Y,Z Vertex 2 {m}
  0, 11, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8a165b2-f494-4e48-9cef-8f562a21b96c}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5653fc5a-43c2-4cac-bcb1-072dc175b329}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11, 3.2,                             !- X,Y,Z Vertex 1 {m}
  8, 11, 3.2,                             !- X,Y,Z Vertex 2 {m}
  8, 11, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 11, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {422ff3b1-0c5c-4cf7-a37f-26068eb054c6}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5653fc5a-43c2-4cac-bcb1-072dc175b329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90523fe0-8898-4928-92ea-6913dd1ca07e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 5, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 11, 0,                               !- X,Y,Z Vertex 3 {m}
  8, 11, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {804e2a13-6a6b-481e-9c50-c443e047d494}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5653fc5a-43c2-4cac-bcb1-072dc175b329}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64b36f9e-0d76-4cf5-bb8e-18727ad62c3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 5, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78985560-2c7d-4eec-8317-d3f2bc940b08}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5653fc5a-43c2-4cac-bcb1-072dc175b329}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 5, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 11, 3.2,                             !- X,Y,Z Vertex 2 {m}
  0, 11, 3.2,                             !- X,Y,Z Vertex 3 {m}
  0, 5, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5a0af7f5-250e-47f4-8571-2dee3cb337ca}, !- Handle
  NorthWing Zone,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40a86f71-b66a-4167-8e31-37245fb4f47c}, !- Zone Air Inlet Port List
  {4c04534c-c45c-404f-8c09-b2087d871d7b}, !- Zone Air Exhaust Port List
  {b2fd93a4-04f2-400c-83d5-f2f3c43edfc5}, !- Zone Air Node Name
  {b427aa49-d0ef-43f9-96a6-2de069fe4fd2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5aa5ade5-03a6-402a-a804-403b3293b39a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2b872ae-38cd-4544-95d0-f28e7321f35b}, !- Handle
  Node 1,                                 !- Name
  {b2fd93a4-04f2-400c-83d5-f2f3c43edfc5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2fd93a4-04f2-400c-83d5-f2f3c43edfc5}, !- Handle
  {5a0af7f5-250e-47f4-8571-2dee3cb337ca}, !- Source Object
  11,                                     !- Outlet Port
  {a2b872ae-38cd-4544-95d0-f28e7321f35b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40a86f71-b66a-4167-8e31-37245fb4f47c}, !- Handle
  {5a0af7f5-250e-47f4-8571-2dee3cb337ca}, !- HVAC Component
  {0e428feb-e68d-4a32-8df5-a3f86468feb5}; !- Port 1

OS:PortList,
  {4c04534c-c45c-404f-8c09-b2087d871d7b}, !- Handle
  {5a0af7f5-250e-47f4-8571-2dee3cb337ca}; !- HVAC Component

OS:PortList,
  {b427aa49-d0ef-43f9-96a6-2de069fe4fd2}, !- Handle
  {5a0af7f5-250e-47f4-8571-2dee3cb337ca}, !- HVAC Component
  {bc9c3f1b-5544-41d2-b2a1-7e36f0dd8555}; !- Port 1

OS:Sizing:Zone,
  {39b960bb-2b2a-424d-86d7-96bbd4c2b78e}, !- Handle
  {5a0af7f5-250e-47f4-8571-2dee3cb337ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {89db4708-e3a7-47d9-8862-c24d105b41f5}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {5a0af7f5-250e-47f4-8571-2dee3cb337ca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {344c3ced-9157-45c7-84a4-45b9de982492}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5aa5ade5-03a6-402a-a804-403b3293b39a}, !- Handle
  NorthWing Zone Thermostat,              !- Name
  {56b630c4-031f-4a2d-ad3f-878b62e6dccd}, !- Heating Setpoint Temperature Schedule Name
  {64563095-7ae4-4466-98d8-811ad5e0f9ac}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {56b630c4-031f-4a2d-ad3f-878b62e6dccd}, !- Handle
  NorthWing Zone Htg Sch,                 !- Name
  {31006a6b-0911-4b8a-a4f2-978ed2c270e8}, !- Schedule Type Limits Name
  {071677e8-fbd6-4fa0-9c8c-a262da55e1b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {071677e8-fbd6-4fa0-9c8c-a262da55e1b4}, !- Handle
  Schedule Day 1,                         !- Name
  {31006a6b-0911-4b8a-a4f2-978ed2c270e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {31006a6b-0911-4b8a-a4f2-978ed2c270e8}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {64563095-7ae4-4466-98d8-811ad5e0f9ac}, !- Handle
  NorthWing Zone Clg Sch,                 !- Name
  {31006a6b-0911-4b8a-a4f2-978ed2c270e8}, !- Schedule Type Limits Name
  {c5a5de36-1cf8-48db-b695-57a32b2ffef8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5a5de36-1cf8-48db-b695-57a32b2ffef8}, !- Handle
  Schedule Day 2,                         !- Name
  {31006a6b-0911-4b8a-a4f2-978ed2c270e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Space,
  {3e6462a1-275c-4778-a4ff-a927223ba484}, !- Handle
  CenterWing,                             !- Name
  {379afa91-0619-4513-8025-9d5494263503}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5a9815f2-2a45-405c-b565-cc27a9feb327}, !- Building Story Name
  {20b43a5c-e267-42de-b581-6cb67317ca5e}; !- Thermal Zone Name

OS:Surface,
  {cc811f07-6e27-4ff0-ae76-77f4b5843ad1}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e6462a1-275c-4778-a4ff-a927223ba484}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 5, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 11, 0,                               !- X,Y,Z Vertex 2 {m}
  16, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  16, 5, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90523fe0-8898-4928-92ea-6913dd1ca07e}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e6462a1-275c-4778-a4ff-a927223ba484}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {422ff3b1-0c5c-4cf7-a37f-26068eb054c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 11, 3.2,                             !- X,Y,Z Vertex 1 {m}
  8, 11, 0,                               !- X,Y,Z Vertex 2 {m}
  8, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 5, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f6d4eff-3aa2-4bd3-aae3-10baab05dd2e}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e6462a1-275c-4778-a4ff-a927223ba484}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 11, 3.2,                             !- X,Y,Z Vertex 1 {m}
  16, 11, 3.2,                            !- X,Y,Z Vertex 2 {m}
  16, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  8, 11, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a63138da-a221-4126-bda6-d611fb0c80ac}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e6462a1-275c-4778-a4ff-a927223ba484}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 11, 3.2,                            !- X,Y,Z Vertex 1 {m}
  16, 5, 3.2,                             !- X,Y,Z Vertex 2 {m}
  16, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 11, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bd00ef0-841a-4914-b963-f4fdce10bf81}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e6462a1-275c-4778-a4ff-a927223ba484}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58895487-8d07-4d60-867d-0c3723314db2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 5, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  16, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 5, 3.2;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb372043-5903-4603-8169-0c034a627698}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3e6462a1-275c-4778-a4ff-a927223ba484}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 5, 3.2,                             !- X,Y,Z Vertex 1 {m}
  16, 11, 3.2,                            !- X,Y,Z Vertex 2 {m}
  8, 11, 3.2,                             !- X,Y,Z Vertex 3 {m}
  8, 5, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {20b43a5c-e267-42de-b581-6cb67317ca5e}, !- Handle
  CenterWing Zone,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f9ace7a-4e87-4936-984e-fabb40993aa4}, !- Zone Air Inlet Port List
  {c1d78dd2-3808-4db6-953b-a51d04f4df6f}, !- Zone Air Exhaust Port List
  {72b5a010-00af-4c95-85fd-3069d64047b0}, !- Zone Air Node Name
  {440793eb-01a7-4fed-9c55-71a55f62d84b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50e3a0bf-90e3-4d62-96e3-1b50b79db58a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {131cdeb6-4c09-4e72-85a6-b6cead917b77}, !- Handle
  Node 2,                                 !- Name
  {72b5a010-00af-4c95-85fd-3069d64047b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72b5a010-00af-4c95-85fd-3069d64047b0}, !- Handle
  {20b43a5c-e267-42de-b581-6cb67317ca5e}, !- Source Object
  11,                                     !- Outlet Port
  {131cdeb6-4c09-4e72-85a6-b6cead917b77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f9ace7a-4e87-4936-984e-fabb40993aa4}, !- Handle
  {20b43a5c-e267-42de-b581-6cb67317ca5e}, !- HVAC Component
  {7454d3e6-c2fd-4bb4-bea0-f4f197fba92c}; !- Port 1

OS:PortList,
  {c1d78dd2-3808-4db6-953b-a51d04f4df6f}, !- Handle
  {20b43a5c-e267-42de-b581-6cb67317ca5e}; !- HVAC Component

OS:PortList,
  {440793eb-01a7-4fed-9c55-71a55f62d84b}, !- Handle
  {20b43a5c-e267-42de-b581-6cb67317ca5e}, !- HVAC Component
  {b904d0a7-cbdb-478e-8a45-83ddf6ce92e0}; !- Port 1

OS:Sizing:Zone,
  {22c3be43-c386-4f86-bec4-f3131cb19362}, !- Handle
  {20b43a5c-e267-42de-b581-6cb67317ca5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {20c2d09f-da05-453d-b883-3ca7fa374620}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {20b43a5c-e267-42de-b581-6cb67317ca5e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d0f0e75-a903-4d20-aa6c-8a39f43b627d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {50e3a0bf-90e3-4d62-96e3-1b50b79db58a}, !- Handle
  CenterWing Zone Thermostat,             !- Name
  {944799f4-bff0-4db0-a340-60ad213d477f}, !- Heating Setpoint Temperature Schedule Name
  {b0ae1144-28c9-4ab1-bf8a-f6d80177e717}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {944799f4-bff0-4db0-a340-60ad213d477f}, !- Handle
  CenterWing Zone Htg Sch,                !- Name
  {31006a6b-0911-4b8a-a4f2-978ed2c270e8}, !- Schedule Type Limits Name
  {75363d6d-71b3-4867-89b6-5a18c7490c57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75363d6d-71b3-4867-89b6-5a18c7490c57}, !- Handle
  Schedule Day 3,                         !- Name
  {31006a6b-0911-4b8a-a4f2-978ed2c270e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0ae1144-28c9-4ab1-bf8a-f6d80177e717}, !- Handle
  CenterWing Zone Clg Sch,                !- Name
  {31006a6b-0911-4b8a-a4f2-978ed2c270e8}, !- Schedule Type Limits Name
  {f4010079-7fc7-479d-a586-554d2d977c82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4010079-7fc7-479d-a586-554d2d977c82}, !- Handle
  Schedule Day 4,                         !- Name
  {31006a6b-0911-4b8a-a4f2-978ed2c270e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Space,
  {fb872036-a34a-4dbd-aa60-73903f9d1844}, !- Handle
  SouthWing,                              !- Name
  {379afa91-0619-4513-8025-9d5494263503}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5a9815f2-2a45-405c-b565-cc27a9feb327}, !- Building Story Name
  {18e36a9d-ad9e-460f-b74a-a5eee4cb781b}; !- Thermal Zone Name

OS:Surface,
  {0615f53f-0837-4ea1-aa95-3b3c138c68a7}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb872036-a34a-4dbd-aa60-73903f9d1844}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  16, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {001255e1-bd84-424c-affc-6c0c25f4e6bf}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb872036-a34a-4dbd-aa60-73903f9d1844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 5, 3.2,                              !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58895487-8d07-4d60-867d-0c3723314db2}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb872036-a34a-4dbd-aa60-73903f9d1844}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bd00ef0-841a-4914-b963-f4fdce10bf81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 5, 3.2,                             !- X,Y,Z Vertex 1 {m}
  16, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  8, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 5, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89c54976-de39-425e-b6ba-dca4bdb7bd48}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb872036-a34a-4dbd-aa60-73903f9d1844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 5, 3.2,                             !- X,Y,Z Vertex 1 {m}
  16, 0, 3.2,                             !- X,Y,Z Vertex 2 {m}
  16, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  16, 5, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62d7b12c-e6b5-468e-8d04-d0f5aa7d4018}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb872036-a34a-4dbd-aa60-73903f9d1844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  16, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdf29871-68a8-44d7-97b7-4fcf8a2db47a}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb872036-a34a-4dbd-aa60-73903f9d1844}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16, 0, 3.2,                             !- X,Y,Z Vertex 1 {m}
  16, 5, 3.2,                             !- X,Y,Z Vertex 2 {m}
  0, 5, 3.2,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {18e36a9d-ad9e-460f-b74a-a5eee4cb781b}, !- Handle
  SouthWing Zone,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd378cfc-5fda-44ee-9441-7b3f22a35df4}, !- Zone Air Inlet Port List
  {993b2614-cb68-436b-9c5a-141ad689e9a9}, !- Zone Air Exhaust Port List
  {1c99d31a-1ef3-4946-937b-933f47489838}, !- Zone Air Node Name
  {2f54400b-f74f-45a3-a981-76cc377c11c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1867860f-15c7-401d-b1ce-c9b9f319b0da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f2a806f-a8b8-40db-a040-d9f1ae1b9a83}, !- Handle
  Node 3,                                 !- Name
  {1c99d31a-1ef3-4946-937b-933f47489838}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c99d31a-1ef3-4946-937b-933f47489838}, !- Handle
  {18e36a9d-ad9e-460f-b74a-a5eee4cb781b}, !- Source Object
  11,                                     !- Outlet Port
  {4f2a806f-a8b8-40db-a040-d9f1ae1b9a83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd378cfc-5fda-44ee-9441-7b3f22a35df4}, !- Handle
  {18e36a9d-ad9e-460f-b74a-a5eee4cb781b}, !- HVAC Component
  {8e66b879-1df5-4398-9c1f-cae0a7b09872}; !- Port 1

OS:PortList,
  {993b2614-cb68-436b-9c5a-141ad689e9a9}, !- Handle
  {18e36a9d-ad9e-460f-b74a-a5eee4cb781b}; !- HVAC Component

OS:PortList,
  {2f54400b-f74f-45a3-a981-76cc377c11c1}, !- Handle
  {18e36a9d-ad9e-460f-b74a-a5eee4cb781b}, !- HVAC Component
  {73613713-f543-4ba9-b147-911fde833897}; !- Port 1

OS:Sizing:Zone,
  {185dcd45-e82c-4222-8e61-09413e52c7b8}, !- Handle
  {18e36a9d-ad9e-460f-b74a-a5eee4cb781b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {509cd5d7-657e-43d9-84c3-8d2e8ed803c2}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {18e36a9d-ad9e-460f-b74a-a5eee4cb781b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08a744b0-7847-4fb7-a481-cb321bb171ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1867860f-15c7-401d-b1ce-c9b9f319b0da}, !- Handle
  SouthWing Zone Thermostat,              !- Name
  {18a5d5d1-db4f-40b1-b66e-45d1b675ac5c}, !- Heating Setpoint Temperature Schedule Name
  {d74750c5-cc4d-4e30-9b81-994b5b011b78}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {18a5d5d1-db4f-40b1-b66e-45d1b675ac5c}, !- Handle
  SouthWing Zone Htg Sch,                 !- Name
  {31006a6b-0911-4b8a-a4f2-978ed2c270e8}, !- Schedule Type Limits Name
  {9bc04743-f35f-468c-8722-d29e271271db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9bc04743-f35f-468c-8722-d29e271271db}, !- Handle
  Schedule Day 5,                         !- Name
  {31006a6b-0911-4b8a-a4f2-978ed2c270e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d74750c5-cc4d-4e30-9b81-994b5b011b78}, !- Handle
  SouthWing Zone Clg Sch,                 !- Name
  {31006a6b-0911-4b8a-a4f2-978ed2c270e8}, !- Schedule Type Limits Name
  {beef7d28-0aab-4980-9715-6214d6e9a2ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {beef7d28-0aab-4980-9715-6214d6e9a2ee}, !- Handle
  Schedule Day 6,                         !- Name
  {31006a6b-0911-4b8a-a4f2-978ed2c270e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Surface,
  {64b36f9e-0d76-4cf5-bb8e-18727ad62c3f}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb872036-a34a-4dbd-aa60-73903f9d1844}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {804e2a13-6a6b-481e-9c50-c443e047d494}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 5, 3.2,                              !- X,Y,Z Vertex 1 {m}
  8, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 3.2;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2dd01ad-161f-4420-a050-c92787887459}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {62d7b12c-e6b5-468e-8d04-d0f5aa7d4018}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.56454809018634,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  15.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  15.9746, 0, 1.56454809018634;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a53219be-1dde-478e-9115-4dc03be5cc87}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89c54976-de39-425e-b6ba-dca4bdb7bd48}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16, 0.0254, 1.24692685686576,           !- X,Y,Z Vertex 1 {m}
  16, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  16, 4.9746, 0.762,                      !- X,Y,Z Vertex 3 {m}
  16, 4.9746, 1.24692685686576;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f4ffb3f-f74a-4eb2-9d71-0389a0686bcd}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {001255e1-bd84-424c-affc-6c0c25f4e6bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9746, 1.24692685686576,            !- X,Y,Z Vertex 1 {m}
  0, 4.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.24692685686576; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f198a367-a876-4a6f-a9c5-72021c98667c}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7f6d4eff-3aa2-4bd3-aae3-10baab05dd2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.9746, 11, 1.40608997131787,          !- X,Y,Z Vertex 1 {m}
  15.9746, 11, 0.762,                     !- X,Y,Z Vertex 2 {m}
  8.0254, 11, 0.762,                      !- X,Y,Z Vertex 3 {m}
  8.0254, 11, 1.40608997131787;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {537a9cc0-0b1d-40ee-938d-55ed1a29ca0d}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03dd8263-dece-4585-b997-5b78cadb7b1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.9746, 1.24609870234653,           !- X,Y,Z Vertex 1 {m}
  0, 10.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 5.0254, 0.762,                       !- X,Y,Z Vertex 3 {m}
  0, 5.0254, 1.24609870234653;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf6f4d1f-4862-4fcd-b504-906c7fe024b7}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a63138da-a221-4126-bda6-d611fb0c80ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16, 5.0254, 1.24609870234653,           !- X,Y,Z Vertex 1 {m}
  16, 5.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  16, 10.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  16, 10.9746, 1.24609870234653;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1da576e-c394-4f3e-b583-82a29df00565}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8a165b2-f494-4e48-9cef-8f562a21b96c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.9746, 11, 1.40608997131787,           !- X,Y,Z Vertex 1 {m}
  7.9746, 11, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 11, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 11, 1.40608997131787; !- X,Y,Z Vertex 4 {m}

OS:AirLoopHVAC,
  {210b5760-8aa9-49f0-8c40-0729c64fbffd}, !- Handle
  Clean Clinic Loop,                      !- Name
  ,                                       !- Controller List Name
  {d210cedf-7bc7-4438-8670-1e4a63024a4d}, !- Availability Schedule
  {4603dcda-49f0-46e3-976d-c1394fe3839b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0ec1f16e-8949-4d3e-bb35-213d808e6228}, !- Supply Side Inlet Node Name
  {055c868b-c853-4e51-ac9d-893ae1873cde}, !- Demand Side Outlet Node Name
  {b6f52ccf-8ead-4bde-85fc-aa7e539c5782}, !- Demand Side Inlet Node A
  {b969a152-ab80-4764-b79e-7e03f4c5454f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cfbed1bf-9099-488d-93e7-e99263f384a7}, !- Demand Mixer Name
  {31512b35-5728-41d1-a35d-0919497c4dff}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9ad39f81-7f00-4e98-a687-f01760fe2795}, !- Handle
  Node 4,                                 !- Name
  {0ec1f16e-8949-4d3e-bb35-213d808e6228}, !- Inlet Port
  {a6208fdd-d74b-4449-885d-7addc6329671}; !- Outlet Port

OS:Node,
  {8c7c37a5-d3b2-4cd2-a8b3-138b14da646f}, !- Handle
  Node 5,                                 !- Name
  {3ba73dcd-9ef9-4295-bfc0-3e076721c0f0}, !- Inlet Port
  {b969a152-ab80-4764-b79e-7e03f4c5454f}; !- Outlet Port

OS:Connection,
  {0ec1f16e-8949-4d3e-bb35-213d808e6228}, !- Handle
  {210b5760-8aa9-49f0-8c40-0729c64fbffd}, !- Source Object
  9,                                      !- Outlet Port
  {9ad39f81-7f00-4e98-a687-f01760fe2795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b969a152-ab80-4764-b79e-7e03f4c5454f}, !- Handle
  {8c7c37a5-d3b2-4cd2-a8b3-138b14da646f}, !- Source Object
  3,                                      !- Outlet Port
  {210b5760-8aa9-49f0-8c40-0729c64fbffd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6737ca7c-622f-4afe-98c6-46518549811a}, !- Handle
  Node 6,                                 !- Name
  {b6f52ccf-8ead-4bde-85fc-aa7e539c5782}, !- Inlet Port
  {0943c992-b281-49c3-a319-e25d58486747}; !- Outlet Port

OS:Node,
  {d17a4b2d-990f-4829-953c-191ee1adf4ff}, !- Handle
  Node 7,                                 !- Name
  {b424cf02-2426-4650-a487-bf5f8860c79a}, !- Inlet Port
  {055c868b-c853-4e51-ac9d-893ae1873cde}; !- Outlet Port

OS:Node,
  {72ef06cc-d831-4869-8e42-e71640747fd8}, !- Handle
  Node 8,                                 !- Name
  {5e6a01f9-6e66-4a53-a425-ac09a4db97e6}, !- Inlet Port
  {0e428feb-e68d-4a32-8df5-a3f86468feb5}; !- Outlet Port

OS:Connection,
  {b6f52ccf-8ead-4bde-85fc-aa7e539c5782}, !- Handle
  {210b5760-8aa9-49f0-8c40-0729c64fbffd}, !- Source Object
  11,                                     !- Outlet Port
  {6737ca7c-622f-4afe-98c6-46518549811a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {055c868b-c853-4e51-ac9d-893ae1873cde}, !- Handle
  {d17a4b2d-990f-4829-953c-191ee1adf4ff}, !- Source Object
  3,                                      !- Outlet Port
  {210b5760-8aa9-49f0-8c40-0729c64fbffd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {31512b35-5728-41d1-a35d-0919497c4dff}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {0943c992-b281-49c3-a319-e25d58486747}, !- Inlet Node Name
  {8410bd88-3cde-4bf1-9e84-b9bbc2ff5e9a}, !- Outlet Node Name 1
  {6cfc204b-7ce8-4079-88a9-a6560234e3ab}, !- Outlet Node Name 2
  {96d629f5-dba2-4dff-b987-655342f2e9b9}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {cfbed1bf-9099-488d-93e7-e99263f384a7}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {b424cf02-2426-4650-a487-bf5f8860c79a}, !- Outlet Node Name
  {3adcfe3d-6878-46de-8f88-3e4b3e2ef0a1}, !- Inlet Node Name 1
  {b25601f0-fd77-47d2-8222-33035b301d94}, !- Inlet Node Name 2
  {d4dbb651-fcaf-4415-94d0-e995d33078c9}; !- Inlet Node Name 3

OS:Connection,
  {0943c992-b281-49c3-a319-e25d58486747}, !- Handle
  {6737ca7c-622f-4afe-98c6-46518549811a}, !- Source Object
  3,                                      !- Outlet Port
  {31512b35-5728-41d1-a35d-0919497c4dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b424cf02-2426-4650-a487-bf5f8860c79a}, !- Handle
  {cfbed1bf-9099-488d-93e7-e99263f384a7}, !- Source Object
  2,                                      !- Outlet Port
  {d17a4b2d-990f-4829-953c-191ee1adf4ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bcadc00a-6ce8-45fa-b58d-dbdc8b3b2889}, !- Handle
  {210b5760-8aa9-49f0-8c40-0729c64fbffd}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {d210cedf-7bc7-4438-8670-1e4a63024a4d}, !- Handle
  Always On Discrete,                     !- Name
  {a35d3913-d3c6-44ea-9609-ba73ee231288}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a35d3913-d3c6-44ea-9609-ba73ee231288}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {4603dcda-49f0-46e3-976d-c1394fe3839b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Controller:OutdoorAir,
  {50aa2d30-f749-4f5a-ae44-aef3082292d7}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {be6f4b53-af69-4dde-911d-b2546b65064a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {be6f4b53-af69-4dde-911d-b2546b65064a}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {d210cedf-7bc7-4438-8670-1e4a63024a4d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3866b7b4-4e04-4b22-a6d4-ff7fa55fbfba}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {50aa2d30-f749-4f5a-ae44-aef3082292d7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3ba73dcd-9ef9-4295-bfc0-3e076721c0f0}, !- Mixed Air Node Name
  {c9de00af-9d5b-49ab-a8be-f7f119506ec2}, !- Outdoor Air Stream Node Name
  {1d54dec0-adc8-4163-aeff-56576d2b9361}, !- Relief Air Stream Node Name
  {61520b84-4587-4d83-b12e-0e62daf90c3d}; !- Return Air Stream Node Name

OS:Node,
  {90e1bcb9-dd07-46c8-9f25-34f099503d34}, !- Handle
  Outboard OA Node,                       !- Name
  ,                                       !- Inlet Port
  {c9de00af-9d5b-49ab-a8be-f7f119506ec2}; !- Outlet Port

OS:Connection,
  {c9de00af-9d5b-49ab-a8be-f7f119506ec2}, !- Handle
  {90e1bcb9-dd07-46c8-9f25-34f099503d34}, !- Source Object
  3,                                      !- Outlet Port
  {3866b7b4-4e04-4b22-a6d4-ff7fa55fbfba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {79fc55ab-4291-475c-86d3-7361bba29fbb}, !- Handle
  Relief Node,                            !- Name
  {1d54dec0-adc8-4163-aeff-56576d2b9361}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d54dec0-adc8-4163-aeff-56576d2b9361}, !- Handle
  {3866b7b4-4e04-4b22-a6d4-ff7fa55fbfba}, !- Source Object
  7,                                      !- Outlet Port
  {79fc55ab-4291-475c-86d3-7361bba29fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {0ce4e014-99b9-4d8e-b4a9-cc15391ca45b}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {d210cedf-7bc7-4438-8670-1e4a63024a4d}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1017.592,                               !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {bf837a15-01c0-4ea7-8157-9d334fa5a2af}, !- Air Inlet Node Name
  {24b4460a-e43f-4ced-b03c-0e64deee2184}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {cccf9f43-7bb6-466d-9bad-b041e979ec03}, !- Handle
  Coil Heating Electric 1,                !- Name
  {d210cedf-7bc7-4438-8670-1e4a63024a4d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {326bf728-0886-4a26-aaa1-f6daf9a1fd22}, !- Air Inlet Node Name
  {711df52a-f5df-401f-aaaa-bbadcc629b69}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bfb966dc-fb65-45f1-af06-417b50c0a1f5}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {d210cedf-7bc7-4438-8670-1e4a63024a4d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {a6208fdd-d74b-4449-885d-7addc6329671}, !- Air Inlet Node Name
  {c2baca7a-dd66-459b-8976-5b9abb164bf5}, !- Air Outlet Node Name
  {7847e7b4-e4cd-42c3-864c-245bb1e09525}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2b4f4b2b-7cd6-4790-878c-286925814d3c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03db1037-abde-4c0a-b0f0-650e9bdbcf0f}, !- Energy Input Ratio Function of Temperature Curve Name
  {9cac4991-ece1-403d-ab94-a979ef67fe77}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {41a8c507-709f-46db-a683-ac129b08e0bb}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {7847e7b4-e4cd-42c3-864c-245bb1e09525}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2b4f4b2b-7cd6-4790-878c-286925814d3c}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {03db1037-abde-4c0a-b0f0-650e9bdbcf0f}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9cac4991-ece1-403d-ab94-a979ef67fe77}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {41a8c507-709f-46db-a683-ac129b08e0bb}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Connection,
  {3ba73dcd-9ef9-4295-bfc0-3e076721c0f0}, !- Handle
  {3866b7b4-4e04-4b22-a6d4-ff7fa55fbfba}, !- Source Object
  5,                                      !- Outlet Port
  {8c7c37a5-d3b2-4cd2-a8b3-138b14da646f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80c1b766-b3fe-4d3a-bf5c-7ab9d69398c7}, !- Handle
  Node 9,                                 !- Name
  {24b4460a-e43f-4ced-b03c-0e64deee2184}, !- Inlet Port
  {61520b84-4587-4d83-b12e-0e62daf90c3d}; !- Outlet Port

OS:Connection,
  {24b4460a-e43f-4ced-b03c-0e64deee2184}, !- Handle
  {0ce4e014-99b9-4d8e-b4a9-cc15391ca45b}, !- Source Object
  17,                                     !- Outlet Port
  {80c1b766-b3fe-4d3a-bf5c-7ab9d69398c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61520b84-4587-4d83-b12e-0e62daf90c3d}, !- Handle
  {80c1b766-b3fe-4d3a-bf5c-7ab9d69398c7}, !- Source Object
  3,                                      !- Outlet Port
  {3866b7b4-4e04-4b22-a6d4-ff7fa55fbfba}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {dbb70f18-1026-433f-bc9a-aef87ff2c7c4}, !- Handle
  Node 10,                                !- Name
  {711df52a-f5df-401f-aaaa-bbadcc629b69}, !- Inlet Port
  {bf837a15-01c0-4ea7-8157-9d334fa5a2af}; !- Outlet Port

OS:Connection,
  {711df52a-f5df-401f-aaaa-bbadcc629b69}, !- Handle
  {cccf9f43-7bb6-466d-9bad-b041e979ec03}, !- Source Object
  6,                                      !- Outlet Port
  {dbb70f18-1026-433f-bc9a-aef87ff2c7c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf837a15-01c0-4ea7-8157-9d334fa5a2af}, !- Handle
  {dbb70f18-1026-433f-bc9a-aef87ff2c7c4}, !- Source Object
  3,                                      !- Outlet Port
  {0ce4e014-99b9-4d8e-b4a9-cc15391ca45b}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {ac2488f9-1e2e-4aba-b476-2f71366c0508}, !- Handle
  Node 11,                                !- Name
  {c2baca7a-dd66-459b-8976-5b9abb164bf5}, !- Inlet Port
  {326bf728-0886-4a26-aaa1-f6daf9a1fd22}; !- Outlet Port

OS:Connection,
  {a6208fdd-d74b-4449-885d-7addc6329671}, !- Handle
  {9ad39f81-7f00-4e98-a687-f01760fe2795}, !- Source Object
  3,                                      !- Outlet Port
  {bfb966dc-fb65-45f1-af06-417b50c0a1f5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c2baca7a-dd66-459b-8976-5b9abb164bf5}, !- Handle
  {bfb966dc-fb65-45f1-af06-417b50c0a1f5}, !- Source Object
  10,                                     !- Outlet Port
  {ac2488f9-1e2e-4aba-b476-2f71366c0508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {326bf728-0886-4a26-aaa1-f6daf9a1fd22}, !- Handle
  {ac2488f9-1e2e-4aba-b476-2f71366c0508}, !- Source Object
  3,                                      !- Outlet Port
  {cccf9f43-7bb6-466d-9bad-b041e979ec03}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8884995f-cf72-4beb-ae81-0cb1ffec32e6}, !- Handle
  Clean Clinic Loop SAT,                  !- Name
  {31006a6b-0911-4b8a-a4f2-978ed2c270e8}, !- Schedule Type Limits Name
  {f9f96c14-267e-4a64-b1fd-aaf07c9698a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9f96c14-267e-4a64-b1fd-aaf07c9698a1}, !- Handle
  Schedule Day 7,                         !- Name
  {31006a6b-0911-4b8a-a4f2-978ed2c270e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4bf4e01f-733b-44c1-831c-006e2b43e562}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {8884995f-cf72-4beb-ae81-0cb1ffec32e6}, !- Schedule Name
  {8c7c37a5-d3b2-4cd2-a8b3-138b14da646f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {344c3ced-9157-45c7-84a4-45b9de982492}, !- Handle
  NorthWing Zone Terminal,                !- Name
  {d210cedf-7bc7-4438-8670-1e4a63024a4d}, !- Availability Schedule Name
  {de4632e9-38cf-4f00-b852-a352ef5ad933}, !- Air Inlet Node Name
  {5e6a01f9-6e66-4a53-a425-ac09a4db97e6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ab8b1b45-8b36-4dfd-8101-3ad8c0830377}, !- Handle
  Node 12,                                !- Name
  {bc9c3f1b-5544-41d2-b2a1-7e36f0dd8555}, !- Inlet Port
  {3adcfe3d-6878-46de-8f88-3e4b3e2ef0a1}; !- Outlet Port

OS:Connection,
  {0e428feb-e68d-4a32-8df5-a3f86468feb5}, !- Handle
  {72ef06cc-d831-4869-8e42-e71640747fd8}, !- Source Object
  3,                                      !- Outlet Port
  {40a86f71-b66a-4167-8e31-37245fb4f47c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc9c3f1b-5544-41d2-b2a1-7e36f0dd8555}, !- Handle
  {b427aa49-d0ef-43f9-96a6-2de069fe4fd2}, !- Source Object
  2,                                      !- Outlet Port
  {ab8b1b45-8b36-4dfd-8101-3ad8c0830377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3adcfe3d-6878-46de-8f88-3e4b3e2ef0a1}, !- Handle
  {ab8b1b45-8b36-4dfd-8101-3ad8c0830377}, !- Source Object
  3,                                      !- Outlet Port
  {cfbed1bf-9099-488d-93e7-e99263f384a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {598d1b3a-fa6c-49b6-87bf-1c91cc5edf45}, !- Handle
  Node 13,                                !- Name
  {8410bd88-3cde-4bf1-9e84-b9bbc2ff5e9a}, !- Inlet Port
  {de4632e9-38cf-4f00-b852-a352ef5ad933}; !- Outlet Port

OS:Connection,
  {8410bd88-3cde-4bf1-9e84-b9bbc2ff5e9a}, !- Handle
  {31512b35-5728-41d1-a35d-0919497c4dff}, !- Source Object
  3,                                      !- Outlet Port
  {598d1b3a-fa6c-49b6-87bf-1c91cc5edf45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de4632e9-38cf-4f00-b852-a352ef5ad933}, !- Handle
  {598d1b3a-fa6c-49b6-87bf-1c91cc5edf45}, !- Source Object
  3,                                      !- Outlet Port
  {344c3ced-9157-45c7-84a4-45b9de982492}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e6a01f9-6e66-4a53-a425-ac09a4db97e6}, !- Handle
  {344c3ced-9157-45c7-84a4-45b9de982492}, !- Source Object
  4,                                      !- Outlet Port
  {72ef06cc-d831-4869-8e42-e71640747fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0d0f0e75-a903-4d20-aa6c-8a39f43b627d}, !- Handle
  CenterWing Zone Terminal,               !- Name
  {d210cedf-7bc7-4438-8670-1e4a63024a4d}, !- Availability Schedule Name
  {7b9954a6-56a2-4180-8b56-ff347c67f136}, !- Air Inlet Node Name
  {f4c16b76-d9de-4ef1-8ab9-9a7abaf85406}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {499051e6-ce0d-42bd-a4e3-16871f0ac0a0}, !- Handle
  Node 14,                                !- Name
  {f4c16b76-d9de-4ef1-8ab9-9a7abaf85406}, !- Inlet Port
  {7454d3e6-c2fd-4bb4-bea0-f4f197fba92c}; !- Outlet Port

OS:Node,
  {ccb2c5d1-6b2f-44d6-835d-b8ed893bae29}, !- Handle
  Node 15,                                !- Name
  {b904d0a7-cbdb-478e-8a45-83ddf6ce92e0}, !- Inlet Port
  {b25601f0-fd77-47d2-8222-33035b301d94}; !- Outlet Port

OS:Connection,
  {7454d3e6-c2fd-4bb4-bea0-f4f197fba92c}, !- Handle
  {499051e6-ce0d-42bd-a4e3-16871f0ac0a0}, !- Source Object
  3,                                      !- Outlet Port
  {8f9ace7a-4e87-4936-984e-fabb40993aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b904d0a7-cbdb-478e-8a45-83ddf6ce92e0}, !- Handle
  {440793eb-01a7-4fed-9c55-71a55f62d84b}, !- Source Object
  2,                                      !- Outlet Port
  {ccb2c5d1-6b2f-44d6-835d-b8ed893bae29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b25601f0-fd77-47d2-8222-33035b301d94}, !- Handle
  {ccb2c5d1-6b2f-44d6-835d-b8ed893bae29}, !- Source Object
  3,                                      !- Outlet Port
  {cfbed1bf-9099-488d-93e7-e99263f384a7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7a9e5827-68fc-46a7-ac51-ed1e9be5ce29}, !- Handle
  Node 16,                                !- Name
  {6cfc204b-7ce8-4079-88a9-a6560234e3ab}, !- Inlet Port
  {7b9954a6-56a2-4180-8b56-ff347c67f136}; !- Outlet Port

OS:Connection,
  {6cfc204b-7ce8-4079-88a9-a6560234e3ab}, !- Handle
  {31512b35-5728-41d1-a35d-0919497c4dff}, !- Source Object
  4,                                      !- Outlet Port
  {7a9e5827-68fc-46a7-ac51-ed1e9be5ce29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b9954a6-56a2-4180-8b56-ff347c67f136}, !- Handle
  {7a9e5827-68fc-46a7-ac51-ed1e9be5ce29}, !- Source Object
  3,                                      !- Outlet Port
  {0d0f0e75-a903-4d20-aa6c-8a39f43b627d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4c16b76-d9de-4ef1-8ab9-9a7abaf85406}, !- Handle
  {0d0f0e75-a903-4d20-aa6c-8a39f43b627d}, !- Source Object
  4,                                      !- Outlet Port
  {499051e6-ce0d-42bd-a4e3-16871f0ac0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {08a744b0-7847-4fb7-a481-cb321bb171ed}, !- Handle
  SouthWing Zone Terminal,                !- Name
  {d210cedf-7bc7-4438-8670-1e4a63024a4d}, !- Availability Schedule Name
  {2898a340-8757-484d-abe2-d500b5d388da}, !- Air Inlet Node Name
  {89265b84-13a7-4797-b9f0-826178028670}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {56a9c127-2f18-4cff-a8c0-9461b8eb1841}, !- Handle
  Node 17,                                !- Name
  {89265b84-13a7-4797-b9f0-826178028670}, !- Inlet Port
  {8e66b879-1df5-4398-9c1f-cae0a7b09872}; !- Outlet Port

OS:Node,
  {049fb4de-ee5c-4327-a653-efd78663d2cf}, !- Handle
  Node 18,                                !- Name
  {73613713-f543-4ba9-b147-911fde833897}, !- Inlet Port
  {d4dbb651-fcaf-4415-94d0-e995d33078c9}; !- Outlet Port

OS:Connection,
  {8e66b879-1df5-4398-9c1f-cae0a7b09872}, !- Handle
  {56a9c127-2f18-4cff-a8c0-9461b8eb1841}, !- Source Object
  3,                                      !- Outlet Port
  {dd378cfc-5fda-44ee-9441-7b3f22a35df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73613713-f543-4ba9-b147-911fde833897}, !- Handle
  {2f54400b-f74f-45a3-a981-76cc377c11c1}, !- Source Object
  2,                                      !- Outlet Port
  {049fb4de-ee5c-4327-a653-efd78663d2cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4dbb651-fcaf-4415-94d0-e995d33078c9}, !- Handle
  {049fb4de-ee5c-4327-a653-efd78663d2cf}, !- Source Object
  3,                                      !- Outlet Port
  {cfbed1bf-9099-488d-93e7-e99263f384a7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2ea863f3-8b47-40e9-b955-200e1eeaeec4}, !- Handle
  Node 19,                                !- Name
  {96d629f5-dba2-4dff-b987-655342f2e9b9}, !- Inlet Port
  {2898a340-8757-484d-abe2-d500b5d388da}; !- Outlet Port

OS:Connection,
  {96d629f5-dba2-4dff-b987-655342f2e9b9}, !- Handle
  {31512b35-5728-41d1-a35d-0919497c4dff}, !- Source Object
  5,                                      !- Outlet Port
  {2ea863f3-8b47-40e9-b955-200e1eeaeec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2898a340-8757-484d-abe2-d500b5d388da}, !- Handle
  {2ea863f3-8b47-40e9-b955-200e1eeaeec4}, !- Source Object
  3,                                      !- Outlet Port
  {08a744b0-7847-4fb7-a481-cb321bb171ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89265b84-13a7-4797-b9f0-826178028670}, !- Handle
  {08a744b0-7847-4fb7-a481-cb321bb171ed}, !- Source Object
  4,                                      !- Outlet Port
  {56a9c127-2f18-4cff-a8c0-9461b8eb1841}, !- Target Object
  2;                                      !- Inlet Port

OS:Building,
  {975f165f-a9c8-4b12-8a8b-619333a57bd5}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {6363f28b-12a0-484f-9b2a-5429d737e20c}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Material,
  {00d40f60-0fe3-433b-b59b-e518c5b88e6d}, !- Handle
  CleanHVAC Wall Material,                !- Name
  MediumSmooth,                           !- Roughness
  0.2,                                    !- Thickness {m}
  0.45,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {61559e7b-7f9e-4de8-9ad2-1f49b94f882f}, !- Handle
  CleanHVAC Wall,                         !- Name
  ,                                       !- Surface Rendering Name
  {00d40f60-0fe3-433b-b59b-e518c5b88e6d}; !- Layer 1

OS:Material,
  {f7d3e755-8cca-47ef-a8bf-80c01267ea9d}, !- Handle
  CleanHVAC Roof Material,                !- Name
  MediumSmooth,                           !- Roughness
  0.18,                                   !- Thickness {m}
  0.26,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {4141f5b1-9e92-4ec9-b7c2-2f554a3409dc}, !- Handle
  CleanHVAC Roof,                         !- Name
  ,                                       !- Surface Rendering Name
  {f7d3e755-8cca-47ef-a8bf-80c01267ea9d}; !- Layer 1

OS:Material,
  {484da1b9-d15f-4f9b-99c7-951bd4c96586}, !- Handle
  CleanHVAC Floor Material,               !- Name
  MediumSmooth,                           !- Roughness
  0.16,                                   !- Thickness {m}
  0.95,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {4cba63d1-0f19-474e-a96e-6061c731324c}, !- Handle
  CleanHVAC Floor,                        !- Name
  ,                                       !- Surface Rendering Name
  {484da1b9-d15f-4f9b-99c7-951bd4c96586}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d3e382ff-4efa-4235-a0ce-ab16ed1b501b}, !- Handle
  CleanHVAC Window Glazing,               !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.35,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:Construction,
  {f9e7c6bc-d891-469c-96e8-d6b71bccd913}, !- Handle
  CleanHVAC Window,                       !- Name
  ,                                       !- Surface Rendering Name
  {d3e382ff-4efa-4235-a0ce-ab16ed1b501b}; !- Layer 1

OS:DefaultSurfaceConstructions,
  {a2420a44-1adf-4286-8916-2cd6f2c5a244}, !- Handle
  Default Surface Constructions 1,        !- Name
  {4cba63d1-0f19-474e-a96e-6061c731324c}, !- Floor Construction Name
  {61559e7b-7f9e-4de8-9ad2-1f49b94f882f}, !- Wall Construction Name
  {4141f5b1-9e92-4ec9-b7c2-2f554a3409dc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a40eb263-a6f1-4afb-ab01-d64f1fb1fb88}, !- Handle
  Default Surface Constructions 2,        !- Name
  {4cba63d1-0f19-474e-a96e-6061c731324c}, !- Floor Construction Name
  {61559e7b-7f9e-4de8-9ad2-1f49b94f882f}, !- Wall Construction Name
  {4141f5b1-9e92-4ec9-b7c2-2f554a3409dc}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {85cf9999-19c2-47db-8b0e-c537c91dd132}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {f9e7c6bc-d891-469c-96e8-d6b71bccd913}, !- Fixed Window Construction Name
  {f9e7c6bc-d891-469c-96e8-d6b71bccd913}, !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {6363f28b-12a0-484f-9b2a-5429d737e20c}, !- Handle
  CleanHVAC Default Constructions,        !- Name
  {a2420a44-1adf-4286-8916-2cd6f2c5a244}, !- Default Exterior Surface Constructions Name
  ,                                       !- Default Interior Surface Constructions Name
  {a40eb263-a6f1-4afb-ab01-d64f1fb1fb88}, !- Default Ground Contact Surface Constructions Name
  {85cf9999-19c2-47db-8b0e-c537c91dd132}, !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

